{
 "model": "claude-opus-5-5 [claude-cli]",
 "track": "agentic",
 "note": "level-4 pilot on bms4 v2 with an ambiguous reclose sequence in the brief; superseded",
 "records": [
  {
   "passed": false,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 18.1,
        "unit": "%",
        "basis": "3.450+0.0567 MWh gross needed of 6.113 MWh over 5-90% (OCV-weighted) leaves window shrink of 18.1% SOC at each end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "cell datasheet: above 3.75 V disconnect within 200 ms (3 scans + control cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "DC bus ready within 8 s minus 1 s start sequence; one string precharges 11.2 mF PCS DC link to 98%"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 23,
        "unit": "mA",
        "basis": "self-discharge spread 1.82%/month at 35 C of 306 Ah = 0.183 Ah/day recovered in 8 h balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2740,
        "unit": "A",
        "basis": "400 A gBat fuse pre-arcing time exceeds cell short-time limit up to about 2732 A; contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.23,
        "unit": "s",
        "basis": "fault: 0% for 250 ms, linear recovery reaches 60% after further 2.0 s; minus 20 ms PSU hold-up (covers 0.3 s reclose dead time)"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 85.9,
        "unit": "uF",
        "basis": "one IT system via transformerless PCS and unearthed LV winding: 21x1.2 + 3x20 uF + 21x160 m x 0.21 nF/m"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-2",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-29",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 2.23 s does not follow from the data (derived 2.78 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 83.23,
      "chips_per_chain": 13,
      "soc_error_pct": 2.1336,
      "soc_anchor_pct": 1.5818,
      "soc_offset_pct": 1.3673,
      "soc_gain_pct": 0.425,
      "soc_error_allowed_pct": 18.12,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 23.205,
      "t_pre_s": 2.9794,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 21.4706,
      "e_pre_j": 11936.96,
      "e_short_j": 47020.5882,
      "rack_w": 9.8,
      "t_ride_s": 2.78,
      "hold_j": 50,
      "c_system_uf": 85.9056,
      "cost": 15508.24
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 18.1,
        "unit": "%",
        "basis": "3.450+0.0567 MWh gross needed of 6.113 MWh over 5-90% (OCV-weighted) leaves window shrink of 18.1% SOC at each end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "cell datasheet: above 3.75 V disconnect within 200 ms (3 scans + control cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "DC bus ready within 8 s minus 1 s start sequence; one string precharges 11.2 mF PCS DC link to 98%"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 23,
        "unit": "mA",
        "basis": "self-discharge spread 1.82%/month at 35 C of 306 Ah = 0.183 Ah/day recovered in 8 h balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2740,
        "unit": "A",
        "basis": "400 A gBat fuse pre-arcing time exceeds cell short-time limit up to about 2732 A; contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.28,
        "unit": "s",
        "basis": "0% for 0.3 s reclose dead time (longer than 250 ms test), then linear recovery reaches 60% after 2.0 s; minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 85.9,
        "unit": "uF",
        "basis": "one IT system via transformerless PCS and unearthed LV winding: 21x1.2 + 3x20 uF + 21x160 m x 0.21 nF/m"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-2",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-29",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 2.28 s does not follow from the data (derived 2.78 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 83.23,
      "chips_per_chain": 13,
      "soc_error_pct": 2.1336,
      "soc_anchor_pct": 1.5818,
      "soc_offset_pct": 1.3673,
      "soc_gain_pct": 0.425,
      "soc_error_allowed_pct": 18.12,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 23.205,
      "t_pre_s": 2.9794,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 21.4706,
      "e_pre_j": 11936.96,
      "e_short_j": 47020.5882,
      "rack_w": 9.8,
      "t_ride_s": 2.78,
      "hold_j": 50,
      "c_system_uf": 85.9056,
      "cost": 15508.24
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 18.1,
        "unit": "%",
        "basis": "3.450+0.0567 MWh gross needed of 6.113 MWh over 5-90% (OCV-weighted) leaves window shrink of 18.1% SOC at each end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "cell datasheet: above 3.75 V disconnect within 200 ms (3 scans + control cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "DC bus ready within 8 s minus 1 s start sequence; one string precharges 11.2 mF PCS DC link to 98%"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 23,
        "unit": "mA",
        "basis": "self-discharge spread 1.82%/month at 35 C of 306 Ah = 0.183 Ah/day recovered in 8 h balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2740,
        "unit": "A",
        "basis": "400 A gBat fuse pre-arcing time exceeds cell short-time limit up to about 2732 A; contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.53,
        "unit": "s",
        "basis": "0% for 250 ms fault plus 0.3 s reclose dead time, then linear recovery reaches 60% after 2.0 s; minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 85.9,
        "unit": "uF",
        "basis": "one IT system via transformerless PCS and unearthed LV winding: 21x1.2 + 3x20 uF + 21x160 m x 0.21 nF/m"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-2",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-29",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 2.53 s does not follow from the data (derived 2.78 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 83.23,
      "chips_per_chain": 13,
      "soc_error_pct": 2.1336,
      "soc_anchor_pct": 1.5818,
      "soc_offset_pct": 1.3673,
      "soc_gain_pct": 0.425,
      "soc_error_allowed_pct": 18.12,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 23.205,
      "t_pre_s": 2.9794,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 21.4706,
      "e_pre_j": 11936.96,
      "e_short_j": 47020.5882,
      "rack_w": 9.8,
      "t_ride_s": 2.78,
      "hold_j": 50,
      "c_system_uf": 85.9056,
      "cost": 15508.24
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 139211,
    "completion_tokens": 50972,
    "cost": 1.5482886
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_001",
   "trial": 1,
   "seconds": 173.4,
   "timestamp": "2026-10-27T10:39:25+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.97,
        "unit": "%",
        "basis": "Margin (4.9311+0.071)*(1-2e/90)-0.071>=4.6 MWh gives a 5.957% window loss; the SOC error is lost at both ends, so e=2.98%"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell must be disconnected within 150 ms above 3.75 V"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "10 s bus-ready limit minus the 0.5 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 90.1,
        "unit": "mA",
        "basis": "Self-discharge spread at 35 C is 1.72%/month of 314 Ah, i.e. 0.18 Ah/day, recovered in 2 h/day of balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 940,
        "unit": "A",
        "basis": "The 250 A gBat fuse pre-arcs faster than the cell short-time limit only above about 940 A; below that the contactor must interrupt"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.29,
        "unit": "s",
        "basis": "FRT dip: voltage stays below 50% until t=1.309 s; subtract the PSU's 20 ms hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-6",
        "value": 149.2,
        "unit": "uF",
        "basis": "One galvanic IT system through the shared unearthed LV winding: 19*1.52 + 4*30 + 19*80 m*0.19 nF/m = 149.17 uF"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-3",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 1.29 s does not follow from the data (derived 2.039 s, minimum)",
      "requirement R-IMD parent 'SN-6' is not the stakeholder need it derives from (SN-4)"
     ],
     "metrics": {
      "t_react_ms": 121.85,
      "chips_per_chain": 12,
      "soc_error_pct": 1.3612,
      "soc_anchor_pct": 0.1798,
      "soc_offset_pct": 1.272,
      "soc_gain_pct": 0.45,
      "soc_error_allowed_pct": 2.9786,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 90.0133,
      "t_pre_s": 1.5817,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 6.1055,
      "e_pre_j": 2165.0235,
      "e_short_j": 8200.8465,
      "rack_w": 8.8,
      "t_ride_s": 2.0388,
      "hold_j": 20,
      "c_system_uf": 149.1688,
      "cost": 11745.05
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.97,
        "unit": "%",
        "basis": "Margin (4.9311+0.071)*(1-2e/90)-0.071>=4.6 MWh gives a 5.957% window loss; the SOC error is lost at both ends, so e=2.98%"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell must be disconnected within 150 ms above 3.75 V"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "10 s bus-ready limit minus the 0.5 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 90.1,
        "unit": "mA",
        "basis": "Self-discharge spread at 35 C is 1.72%/month of 314 Ah, i.e. 0.18 Ah/day, recovered in 2 h/day of balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 940,
        "unit": "A",
        "basis": "The 250 A gBat fuse pre-arcs faster than the cell short-time limit only above about 940 A; below that the contactor must interrupt"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.79,
        "unit": "s",
        "basis": "Dip of 250 ms, then 0.5 s reclosing dead time, then linear recovery: below 50% for 0.75+1.059 s; subtract the PSU's 20 ms hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 149.2,
        "unit": "uF",
        "basis": "One galvanic IT system through the shared unearthed LV winding: 19*1.52 + 4*30 + 19*80 m*0.19 nF/m = 149.17 uF"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-3",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 1.79 s does not follow from the data (derived 2.039 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 121.85,
      "chips_per_chain": 12,
      "soc_error_pct": 1.3612,
      "soc_anchor_pct": 0.1798,
      "soc_offset_pct": 1.272,
      "soc_gain_pct": 0.45,
      "soc_error_allowed_pct": 2.9786,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 90.0133,
      "t_pre_s": 1.5817,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 6.1055,
      "e_pre_j": 2165.0235,
      "e_short_j": 8200.8465,
      "rack_w": 8.8,
      "t_ride_s": 2.0388,
      "hold_j": 20,
      "c_system_uf": 149.1688,
      "cost": 11745.05
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.97,
        "unit": "%",
        "basis": "Margin (4.9311+0.071)*(1-2e/90)-0.071>=4.6 MWh gives a 5.957% window loss; the SOC error is lost at both ends, so e=2.98%"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell must be disconnected within 150 ms above 3.75 V"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "10 s bus-ready limit minus the 0.5 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 90.1,
        "unit": "mA",
        "basis": "Self-discharge spread at 35 C is 1.72%/month of 314 Ah, i.e. 0.18 Ah/day, recovered in 2 h/day of balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 940,
        "unit": "A",
        "basis": "The 250 A gBat fuse pre-arcs faster than the cell short-time limit only above about 940 A; below that the contactor must interrupt"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.04,
        "unit": "s",
        "basis": "Fault 0.25 s, 0.5 s reclosing dead time, reclose onto the fault 0.25 s, then linear recovery to 50% in 1.059 s; minus the PSU's 20 ms hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 149.2,
        "unit": "uF",
        "basis": "One galvanic IT system through the shared unearthed LV winding: 19*1.52 + 4*30 + 19*80 m*0.19 nF/m = 149.17 uF"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-3",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 121.85,
      "chips_per_chain": 12,
      "soc_error_pct": 1.3612,
      "soc_anchor_pct": 0.1798,
      "soc_offset_pct": 1.272,
      "soc_gain_pct": 0.45,
      "soc_error_allowed_pct": 2.9786,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 90.0133,
      "t_pre_s": 1.5817,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 6.1055,
      "e_pre_j": 2165.0235,
      "e_short_j": 8200.8465,
      "rack_w": 8.8,
      "t_ride_s": 2.0388,
      "hold_j": 20,
      "c_system_uf": 149.1688,
      "cost": 11745.05
     }
    }
   ],
   "python_calls": 3,
   "usage": {
    "prompt_tokens": 293722,
    "completion_tokens": 57320,
    "cost": 1.9399050000000004
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_002",
   "trial": 1,
   "seconds": 192.1,
   "timestamp": "2026-10-27T10:42:37+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 18.1,
        "unit": "%",
        "basis": "Window shrinks by 2x error: 4.0839 MWh gross x (80-2e)/80 - 0.0317 aux >= 2.2 MWh gives e <= 18.14%"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 200 ms, covering detection, control cycle and contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "DC bus ready within 10 s minus 0.5 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 46.3,
        "unit": "mA",
        "basis": "Self-discharge spread 2.72%/month at 35 C x 306 Ah / 30 d / 6 h balancing per day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2700,
        "unit": "A",
        "basis": "Fuse pre-arcing time is below the cell short-time limit only above about 2700 A, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.23,
        "unit": "s",
        "basis": "Supply below 70% for 150 ms + (70-15)/75 x 1.5 s = 1.25 s, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 84.1,
        "unit": "uF",
        "basis": "One IT system via shared unearthed winding: 15x1.58 + 2x30 + 2400 m x 0.17 nF = 84.1 uF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 1.23 s does not follow from the data (derived 2.46 s, minimum)",
      "rack control supply: hold-up 20 J is below 10.8 W x 2.46 s = 27 J through the fault sequence with reclosing"
     ],
     "metrics": {
      "t_react_ms": 111.85,
      "chips_per_chain": 13,
      "soc_error_pct": 12.3945,
      "soc_anchor_pct": 2.0562,
      "soc_offset_pct": 12.2162,
      "soc_gain_pct": 0.4,
      "soc_error_allowed_pct": 18.1415,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 46.24,
      "t_pre_s": 5.2066,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 6.6364,
      "e_pre_j": 8419.82,
      "e_short_j": 9689.0909,
      "rack_w": 10.8,
      "t_ride_s": 2.46,
      "hold_j": 20,
      "c_system_uf": 84.108,
      "cost": 10519.34
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 18.1,
        "unit": "%",
        "basis": "Window shrinks by 2x error: 4.0839 MWh gross x (80-2e)/80 - 0.0317 aux >= 2.2 MWh gives e <= 18.14%"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 200 ms, covering detection, control cycle and contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "DC bus ready within 10 s minus 0.5 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 46.3,
        "unit": "mA",
        "basis": "Self-discharge spread 2.72%/month at 35 C x 306 Ah / 30 d / 6 h balancing per day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2700,
        "unit": "A",
        "basis": "Fuse pre-arcing time is below the cell short-time limit only above about 2700 A, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 4.23,
        "unit": "s",
        "basis": "Below 70%: 150 ms fault + 3 s reclosing dead time + 1.1 s recovery to 70%, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 84.1,
        "unit": "uF",
        "basis": "One IT system via shared unearthed winding: 15x1.58 + 2x30 + 2400 m x 0.17 nF = 84.1 uF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 4.23 s does not follow from the data (derived 2.46 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 111.85,
      "chips_per_chain": 13,
      "soc_error_pct": 12.3945,
      "soc_anchor_pct": 2.0562,
      "soc_offset_pct": 12.2162,
      "soc_gain_pct": 0.4,
      "soc_error_allowed_pct": 18.1415,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 46.24,
      "t_pre_s": 5.2066,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 6.6364,
      "e_pre_j": 8419.82,
      "e_short_j": 9689.0909,
      "rack_w": 10.8,
      "t_ride_s": 2.46,
      "hold_j": 50,
      "c_system_uf": 84.108,
      "cost": 10631.54
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 18.1,
        "unit": "%",
        "basis": "Window shrinks by 2x error: 4.0839 MWh gross x (80-2e)/80 - 0.0317 aux >= 2.2 MWh gives e <= 18.14%"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 200 ms, covering detection, control cycle and contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "DC bus ready within 10 s minus 0.5 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 46.3,
        "unit": "mA",
        "basis": "Self-discharge spread 2.72%/month at 35 C x 306 Ah / 30 d / 6 h balancing per day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2700,
        "unit": "A",
        "basis": "Fuse pre-arcing time is below the cell short-time limit only above about 2700 A, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.98,
        "unit": "s",
        "basis": "Auxiliary supply lost for the 3 s reclosing dead time (longer than the 1.25 s FRT dip below 70%), minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 84.1,
        "unit": "uF",
        "basis": "One IT system via shared unearthed winding: 15x1.58 + 2x30 + 2400 m x 0.17 nF = 84.1 uF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 111.85,
      "chips_per_chain": 13,
      "soc_error_pct": 12.3945,
      "soc_anchor_pct": 2.0562,
      "soc_offset_pct": 12.2162,
      "soc_gain_pct": 0.4,
      "soc_error_allowed_pct": 18.1415,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 46.24,
      "t_pre_s": 5.2066,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 6.6364,
      "e_pre_j": 8419.82,
      "e_short_j": 9689.0909,
      "rack_w": 10.8,
      "t_ride_s": 2.46,
      "hold_j": 50,
      "c_system_uf": 84.108,
      "cost": 10631.54
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 190057,
    "completion_tokens": 81673,
    "cost": 2.3679769999999998
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_004",
   "trial": 1,
   "seconds": 223.2,
   "timestamp": "2026-10-27T10:46:20+00:00"
  },
  {
   "passed": false,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 18.9,
        "unit": "%",
        "basis": "Gross window energy 3.1752 MWh scaled by OCV-weighted energy of the window narrowed by e at both ends, minus 0.0363 MWh aux, must be >= 1.725 MWh, so e <= 18.9%"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 100 ms, covering daisy-chain scans, MCU control cycle and contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "Bus ready within 10 s minus the 0.5 s start sequence; one string charges the 12.8 mF link to within 2% (3.91 RC)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 27.4,
        "unit": "mA",
        "basis": "Self-discharge spread at 30 C is 1.755%/month of 281.1 Ah = 4.93 Ah/month, recovered within 6 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1703,
        "unit": "A",
        "basis": "Below about 1703 A the FU-4 pre-arcing time exceeds the cell short-time limit (1 C = 281.1 Ah EOL), so the contactor must break up to that current"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.63,
        "unit": "s",
        "basis": "Fault test keeps aux voltage below 50% for 0.25 s + 1.4 s = 1.65 s (longer than the 0.5 s reclose dead time), minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-6",
        "value": 36.39,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 11 x 1.45 uF + 20 uF + 11 x 160 m x 0.25 nF/m = 36.39 uF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 4,
      "current_sensor": "CS-9",
      "mcu": "MCU-4",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-28",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-1"
     },
     "passed": false,
     "violations": [
      "requirement R-BAL value 27.4 mA does not follow from the data (derived 28.86 mA, minimum)",
      "requirement R-RIDE value 1.63 s does not follow from the data (derived 2.38 s, minimum)",
      "requirement R-IMD parent 'SN-6' is not the stakeholder need it derives from (SN-4)",
      "rack control supply: hold-up 20 J is below 11.8 W x 2.38 s = 28 J through the fault sequence with reclosing"
     ],
     "metrics": {
      "t_react_ms": 82.95,
      "chips_per_chain": 7,
      "soc_error_pct": 2.227,
      "soc_anchor_pct": 1.74,
      "soc_offset_pct": 1.3234,
      "soc_gain_pct": 0.425,
      "soc_error_allowed_pct": 18.925,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 28.8641,
      "t_pre_s": 3.405,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 21.4706,
      "e_pre_j": 13642.24,
      "e_short_j": 15673.5294,
      "rack_w": 11.8,
      "t_ride_s": 2.38,
      "hold_j": 20,
      "c_system_uf": 36.39,
      "cost": 7970.47
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 18.9,
        "unit": "%",
        "basis": "Gross window energy 3.1752 MWh scaled by OCV-weighted energy of the window narrowed by e at both ends, minus 0.0363 MWh aux, must be >= 1.725 MWh, so e <= 18.9%"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 100 ms, covering daisy-chain scans, MCU control cycle and contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "Bus ready within 10 s minus the 0.5 s start sequence; one string charges the 12.8 mF link to within 2% (3.91 RC)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 25.5,
        "unit": "mA",
        "basis": "Spread doubles every 10 C, so 1.17 x 2^0.5 = 1.655%/month at 30 C; x 281.1 Ah = 4.65 Ah/month, recovered at 6 h/day over 30.42 days"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1703,
        "unit": "A",
        "basis": "Below about 1703 A the FU-4 pre-arcing time exceeds the cell short-time limit (1 C = 281.1 Ah EOL), so the contactor must break up to that current"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.13,
        "unit": "s",
        "basis": "Below 50% for 0.25 s fault + 0.5 s reclose dead time + 1.4 s of recovery ramp = 2.15 s, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 36.39,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 11 x 1.45 uF + 20 uF + 11 x 160 m x 0.25 nF/m = 36.39 uF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 4,
      "current_sensor": "CS-9",
      "mcu": "MCU-4",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-28",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-1"
     },
     "passed": false,
     "violations": [
      "requirement R-BAL value 25.5 mA does not follow from the data (derived 28.86 mA, minimum)",
      "requirement R-RIDE value 2.13 s does not follow from the data (derived 2.38 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 82.95,
      "chips_per_chain": 7,
      "soc_error_pct": 2.227,
      "soc_anchor_pct": 1.74,
      "soc_offset_pct": 1.3234,
      "soc_gain_pct": 0.425,
      "soc_error_allowed_pct": 18.925,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 28.8641,
      "t_pre_s": 3.405,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 21.4706,
      "e_pre_j": 13642.24,
      "e_short_j": 15673.5294,
      "rack_w": 11.8,
      "t_ride_s": 2.38,
      "hold_j": 50,
      "c_system_uf": 36.39,
      "cost": 8066.72
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 18.9,
        "unit": "%",
        "basis": "Gross window energy 3.1752 MWh scaled by OCV-weighted energy of the window narrowed by e at both ends, minus 0.0363 MWh aux, must be >= 1.725 MWh, so e <= 18.9%"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 100 ms, covering daisy-chain scans, MCU control cycle and contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "Bus ready within 10 s minus the 0.5 s start sequence; one string charges the 12.8 mF link to within 2% (3.91 RC)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 30.6,
        "unit": "mA",
        "basis": "Spread 1.755%/month at 30 C (interpolated) x 314 Ah rated = 5.51 Ah/month, recovered within 6 h/day over 30 days"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1703,
        "unit": "A",
        "basis": "Below about 1703 A the FU-4 pre-arcing time exceeds the cell short-time limit (1 C = 281.1 Ah EOL), so the contactor must break up to that current"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.38,
        "unit": "s",
        "basis": "Reclose onto the fault: 0.25 s at 15% + 0.5 s dead time + 0.25 s at 15% + 1.4 s ramp to 50% = 2.4 s below 50%, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 36.39,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 11 x 1.45 uF + 20 uF + 11 x 160 m x 0.25 nF/m = 36.39 uF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 4,
      "current_sensor": "CS-9",
      "mcu": "MCU-4",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-28",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-1"
     },
     "passed": false,
     "violations": [
      "cost 8066.72 is not within 5% of the best design that meets every constraint"
     ],
     "metrics": {
      "t_react_ms": 82.95,
      "chips_per_chain": 7,
      "soc_error_pct": 2.227,
      "soc_anchor_pct": 1.74,
      "soc_offset_pct": 1.3234,
      "soc_gain_pct": 0.425,
      "soc_error_allowed_pct": 18.925,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 28.8641,
      "t_pre_s": 3.405,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 21.4706,
      "e_pre_j": 13642.24,
      "e_short_j": 15673.5294,
      "rack_w": 11.8,
      "t_ride_s": 2.38,
      "hold_j": 50,
      "c_system_uf": 36.39,
      "cost": 8066.72
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 136497,
    "completion_tokens": 50601,
    "cost": 1.5344758000000003
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_006",
   "trial": 1,
   "seconds": 182.1,
   "timestamp": "2026-10-27T10:49:22+00:00"
  },
  {
   "passed": false,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 1.41,
        "unit": "%",
        "basis": "6.9 MWh + 0.1147 MWh aux out of 7.2709 MWh gross over 10-90% OCV-integrated window leaves 2 x 1.41% SOC margin"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "cell must be disconnected within 100 ms above 3.75 V"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 0.5 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 10.4,
        "unit": "mA",
        "basis": "self-discharge spread 0.806%/month at 30 C x 314 Ah recovered in 8 h/day balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 841,
        "unit": "A",
        "basis": "below 841 A the 250 A gBat fuse is slower than the cell short-time limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.563,
        "unit": "s",
        "basis": "aux voltage below 60% for 0.25 s + 2 s x 60/90 = 1.583 s minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-6",
        "value": 153.86,
        "unit": "uF",
        "basis": "one IT system via transformerless PCS and unearthed LV winding: 29 x 1.82 + 5 x 20 + 29 x 120 m x 0.31 nF"
       }
      ],
      "afe": "AFE-5",
      "afe_per_module": 1,
      "chains_per_rack": 1,
      "current_sensor": "CS-1",
      "mcu": "MCU-1",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-42",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-3"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 1.563 s does not follow from the data (derived 2.313 s, minimum)",
      "requirement R-IMD parent 'SN-6' is not the stakeholder need it derives from (SN-4)"
     ],
     "metrics": {
      "t_react_ms": 72.14,
      "chips_per_chain": 24,
      "soc_error_pct": 0.7339,
      "soc_anchor_pct": 0.6,
      "soc_offset_pct": 0.3478,
      "soc_gain_pct": 0.24,
      "soc_error_allowed_pct": 1.4095,
      "i_bal_ma": 300,
      "i_bal_needed_ma": 10.5465,
      "t_pre_s": 1.8934,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 6.3709,
      "e_pre_j": 2160.9308,
      "e_short_j": 4464.7331,
      "rack_w": 7.7,
      "t_ride_s": 2.3133,
      "hold_j": 20,
      "c_system_uf": 153.8588,
      "cost": 24944.12
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 1.41,
        "unit": "%",
        "basis": "6.9 MWh + 0.1147 MWh aux out of 7.2709 MWh gross over 10-90% OCV-integrated window leaves 2 x 1.41% SOC margin"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "cell must be disconnected within 100 ms above 3.75 V"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 0.5 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 10.4,
        "unit": "mA",
        "basis": "self-discharge spread 0.806%/month at 30 C x 314 Ah recovered in 8 h/day balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 841,
        "unit": "A",
        "basis": "below 841 A the 250 A gBat fuse is slower than the cell short-time limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.063,
        "unit": "s",
        "basis": "0% for 0.25 s fault plus 0.5 s reclosing dead time, then 2 s x 60/90 ramp to 60%, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 153.86,
        "unit": "uF",
        "basis": "one IT system via transformerless PCS and unearthed LV winding: 29 x 1.82 + 5 x 20 + 29 x 120 m x 0.31 nF"
       }
      ],
      "afe": "AFE-5",
      "afe_per_module": 1,
      "chains_per_rack": 1,
      "current_sensor": "CS-1",
      "mcu": "MCU-1",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-42",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-3"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 2.063 s does not follow from the data (derived 2.313 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 72.14,
      "chips_per_chain": 24,
      "soc_error_pct": 0.7339,
      "soc_anchor_pct": 0.6,
      "soc_offset_pct": 0.3478,
      "soc_gain_pct": 0.24,
      "soc_error_allowed_pct": 1.4095,
      "i_bal_ma": 300,
      "i_bal_needed_ma": 10.5465,
      "t_pre_s": 1.8934,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 6.3709,
      "e_pre_j": 2160.9308,
      "e_short_j": 4464.7331,
      "rack_w": 7.7,
      "t_ride_s": 2.3133,
      "hold_j": 20,
      "c_system_uf": 153.8588,
      "cost": 24944.12
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 1.41,
        "unit": "%",
        "basis": "6.9 MWh + 0.1147 MWh aux out of 7.2709 MWh gross over 10-90% OCV-integrated window leaves 2 x 1.41% SOC margin"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "cell must be disconnected within 100 ms above 3.75 V"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 0.5 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 10.4,
        "unit": "mA",
        "basis": "self-discharge spread 0.806%/month at 30 C x 314 Ah recovered in 8 h/day balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 841,
        "unit": "A",
        "basis": "below 841 A the 250 A gBat fuse is slower than the cell short-time limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.813,
        "unit": "s",
        "basis": "0% for the 0.5 s reclosing dead time, then 2 s x 60/90 ramp to the PSU's 60% threshold, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 153.86,
        "unit": "uF",
        "basis": "one IT system via transformerless PCS and unearthed LV winding: 29 x 1.82 + 5 x 20 + 29 x 120 m x 0.31 nF"
       }
      ],
      "afe": "AFE-5",
      "afe_per_module": 1,
      "chains_per_rack": 1,
      "current_sensor": "CS-1",
      "mcu": "MCU-1",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-42",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-3"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 1.813 s does not follow from the data (derived 2.313 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 72.14,
      "chips_per_chain": 24,
      "soc_error_pct": 0.7339,
      "soc_anchor_pct": 0.6,
      "soc_offset_pct": 0.3478,
      "soc_gain_pct": 0.24,
      "soc_error_allowed_pct": 1.4095,
      "i_bal_ma": 300,
      "i_bal_needed_ma": 10.5465,
      "t_pre_s": 1.8934,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 6.3709,
      "e_pre_j": 2160.9308,
      "e_short_j": 4464.7331,
      "rack_w": 7.7,
      "t_ride_s": 2.3133,
      "hold_j": 20,
      "c_system_uf": 153.8588,
      "cost": 24944.12
     }
    }
   ],
   "python_calls": 4,
   "usage": {
    "prompt_tokens": 419430,
    "completion_tokens": 84951,
    "cost": 2.7182722000000004
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_008",
   "trial": 1,
   "seconds": 223.0,
   "timestamp": "2026-10-27T10:53:06+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 21.2,
        "unit": "%",
        "basis": "Shrinking the 5-95% window by the SOC error at both ends (OCV-weighted, EOL) must still leave 4.600 MWh net of 0.0929 MWh aux out of 8.9184 MWh gross"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 200 ms, covering scans plus confirmation, MCU cycle and contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4.5,
        "unit": "s",
        "basis": "5 s bus-ready minus 0.5 s start sequence; bus within 5% needs 3 tau with 8.7 mF per PCS"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 70.1,
        "unit": "mA",
        "basis": "Self-discharge spread 2.68%/month at 35 C of 314 Ah = 8.42 Ah/month, removed in 4 h/day over 30 days"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 944,
        "unit": "A",
        "basis": "Below about 944 A the 250 A gBat pre-arcing time exceeds the cell short-time limit (1 C = 314 A), so the contactor must interrupt up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.43,
        "unit": "s",
        "basis": "Aux below 70% for 0.2 s at 10% plus 2.25 s linear recovery from 10% to 70%, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 267.4,
        "unit": "uF",
        "basis": "One galvanically connected IT system via transformerless PCSs: 34x1.23 uF + 5x45 uF + 34x80 m x 0.17 nF/m"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-3",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-3"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 2.43 s does not follow from the data (derived 4.86 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 84.27,
      "chips_per_chain": 12,
      "soc_error_pct": 9.7889,
      "soc_anchor_pct": 0.2036,
      "soc_offset_pct": 9.7764,
      "soc_gain_pct": 0.45,
      "soc_error_allowed_pct": 21.3208,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 70.1267,
      "t_pre_s": 3.9094,
      "t_pre_allowed_s": 4.5,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 8545.4991,
      "e_short_j": 6548.2752,
      "rack_w": 8.8,
      "t_ride_s": 4.86,
      "hold_j": 50,
      "c_system_uf": 267.2824,
      "cost": 21319.81
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 21.2,
        "unit": "%",
        "basis": "Shrinking the 5-95% window by the SOC error at both ends (OCV-weighted, EOL) must still leave 4.600 MWh net of 0.0929 MWh aux out of 8.9184 MWh gross"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 200 ms, covering scans plus confirmation, MCU cycle and contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4.5,
        "unit": "s",
        "basis": "5 s bus-ready minus 0.5 s start sequence; bus within 5% needs 3 tau with 8.7 mF per PCS"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 70.1,
        "unit": "mA",
        "basis": "Self-discharge spread 2.68%/month at 35 C of 314 Ah = 8.42 Ah/month, removed in 4 h/day over 30 days"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 944,
        "unit": "A",
        "basis": "Below about 944 A the 250 A gBat pre-arcing time exceeds the cell short-time limit (1 C = 314 A), so the contactor must interrupt up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.98,
        "unit": "s",
        "basis": "Auto-reclose dead time 3 s with aux supply lost (longer than the 2.45 s below 70% in the FRT test), minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 267.4,
        "unit": "uF",
        "basis": "One galvanically connected IT system via transformerless PCSs: 34x1.23 uF + 5x45 uF + 34x80 m x 0.17 nF/m"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-3",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-3"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 2.98 s does not follow from the data (derived 4.86 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 84.27,
      "chips_per_chain": 12,
      "soc_error_pct": 9.7889,
      "soc_anchor_pct": 0.2036,
      "soc_offset_pct": 9.7764,
      "soc_gain_pct": 0.45,
      "soc_error_allowed_pct": 21.3208,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 70.1267,
      "t_pre_s": 3.9094,
      "t_pre_allowed_s": 4.5,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 8545.4991,
      "e_short_j": 6548.2752,
      "rack_w": 8.8,
      "t_ride_s": 4.86,
      "hold_j": 50,
      "c_system_uf": 267.2824,
      "cost": 21319.81
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 21.2,
        "unit": "%",
        "basis": "Shrinking the 5-95% window by the SOC error at both ends (OCV-weighted, EOL) must still leave 4.600 MWh net of 0.0929 MWh aux out of 8.9184 MWh gross"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 200 ms, covering scans plus confirmation, MCU cycle and contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4.5,
        "unit": "s",
        "basis": "5 s bus-ready minus 0.5 s start sequence; bus within 5% needs 3 tau with 8.7 mF per PCS"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 70.1,
        "unit": "mA",
        "basis": "Self-discharge spread 2.68%/month at 35 C of 314 Ah = 8.42 Ah/month, removed in 4 h/day over 30 days"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 944,
        "unit": "A",
        "basis": "Below about 944 A the 250 A gBat pre-arcing time exceeds the cell short-time limit (1 C = 314 A), so the contactor must interrupt up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 5.43,
        "unit": "s",
        "basis": "Fault 0.2 s at 10% + 3 s reclose dead time + 2.25 s linear recovery to 70%, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 267.4,
        "unit": "uF",
        "basis": "One galvanically connected IT system via transformerless PCSs: 34x1.23 uF + 5x45 uF + 34x80 m x 0.17 nF/m"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-3",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-3"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 84.27,
      "chips_per_chain": 12,
      "soc_error_pct": 9.7889,
      "soc_anchor_pct": 0.2036,
      "soc_offset_pct": 9.7764,
      "soc_gain_pct": 0.45,
      "soc_error_allowed_pct": 21.3208,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 70.1267,
      "t_pre_s": 3.9094,
      "t_pre_allowed_s": 4.5,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 8545.4991,
      "e_short_j": 6548.2752,
      "rack_w": 8.8,
      "t_ride_s": 4.86,
      "hold_j": 50,
      "c_system_uf": 267.2824,
      "cost": 21319.81
     }
    }
   ],
   "python_calls": 0,
   "usage": {
    "prompt_tokens": 82780,
    "completion_tokens": 43142,
    "cost": 1.2578268000000001
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_009",
   "trial": 1,
   "seconds": 178.2,
   "timestamp": "2026-10-27T10:56:04+00:00"
  },
  {
   "passed": false,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 5.83,
        "unit": "%",
        "basis": "3.300 MWh plus 0.1085 MWh aux out of 4.0009 MWh over 10-90% (OCV-weighted) leaves 5.83% SOC error per window end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "cell above 3.75 V must be disconnected within 150 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 1 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 85,
        "unit": "mA",
        "basis": "self-discharge spread about 1.64%/month at 30 C of 314 Ah, removed in 2 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2850,
        "unit": "A",
        "basis": "the fuse pre-arc time exceeds the cell short-time limit below 1370 A and from 2490 to 2850 A, so the contactor must break up to 2850 A"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.93,
        "unit": "s",
        "basis": "supply below 60% for 150 ms plus 1.8 s of the ramp from 15% to 60%, minus the 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-6",
        "value": 102.2,
        "unit": "uF",
        "basis": "one galvanically connected IT system: 16x0.75 + 2x45 + 32x25 m x 0.19 nF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-12",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-34",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-BRK value 2850 A does not follow from the data (derived 1414 A, minimum)",
      "requirement R-RIDE value 1.93 s does not follow from the data (derived 2.38 s, minimum)",
      "requirement R-IMD parent 'SN-6' is not the stakeholder need it derives from (SN-4)"
     ],
     "metrics": {
      "t_react_ms": 96.16,
      "chips_per_chain": 13,
      "soc_error_pct": 1.9477,
      "soc_anchor_pct": 1.3375,
      "soc_offset_pct": 1.4152,
      "soc_gain_pct": 0.04,
      "soc_error_allowed_pct": 5.9227,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 80.6715,
      "t_pre_s": 4.9291,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 14.6,
      "e_pre_j": 13429.08,
      "e_short_j": 31974.0,
      "rack_w": 15.0,
      "t_ride_s": 2.38,
      "hold_j": 50,
      "c_system_uf": 102.152,
      "cost": 18670.77
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 5.83,
        "unit": "%",
        "basis": "3.300 MWh plus 0.1085 MWh aux out of 4.0009 MWh over 10-90% (OCV-weighted) leaves 5.83% SOC error per window end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "cell above 3.75 V must be disconnected within 150 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 1 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 85,
        "unit": "mA",
        "basis": "self-discharge spread about 1.64%/month at 30 C of 314 Ah, removed in 2 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2340,
        "unit": "A",
        "basis": "with 1 C = 257.6 A at end of life, the fuse pre-arc time exceeds the cell short-time limit up to 2340 A, so the contactor must break up to 2340 A"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.23,
        "unit": "s",
        "basis": "150 ms at 15% plus 0.3 s reclosing dead time plus 1.8 s ramp to 60%, minus the 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 102.2,
        "unit": "uF",
        "basis": "one galvanically connected IT system: 16x0.75 + 2x45 + 32x25 m x 0.19 nF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-12",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-34",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-BRK value 2340 A does not follow from the data (derived 1414 A, minimum)",
      "requirement R-RIDE value 2.23 s does not follow from the data (derived 2.38 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 96.16,
      "chips_per_chain": 13,
      "soc_error_pct": 1.9477,
      "soc_anchor_pct": 1.3375,
      "soc_offset_pct": 1.4152,
      "soc_gain_pct": 0.04,
      "soc_error_allowed_pct": 5.9227,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 80.6715,
      "t_pre_s": 4.9291,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 14.6,
      "e_pre_j": 13429.08,
      "e_short_j": 31974.0,
      "rack_w": 15.0,
      "t_ride_s": 2.38,
      "hold_j": 50,
      "c_system_uf": 102.152,
      "cost": 18670.77
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 5.83,
        "unit": "%",
        "basis": "3.300 MWh plus 0.1085 MWh aux out of 4.0009 MWh over 10-90% (OCV-weighted) leaves 5.83% SOC error per window end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "cell above 3.75 V must be disconnected within 150 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 1 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 85,
        "unit": "mA",
        "basis": "self-discharge spread about 1.64%/month at 30 C of 314 Ah, removed in 2 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1717,
        "unit": "A",
        "basis": "with 1 C = 257.6 A at end of life, the fuse pre-arc time exceeds the cell short-time limit up to about 1717 A (log-log interpolation)"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.95,
        "unit": "s",
        "basis": "supply below 60% for 150 ms at 15% plus 1.8 s of the linear ramp from 15% to 60%"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 102.2,
        "unit": "uF",
        "basis": "one galvanically connected IT system: 16x0.75 + 2x45 + 32x25 m x 0.19 nF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-12",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-34",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 1.95 s does not follow from the data (derived 2.38 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 96.16,
      "chips_per_chain": 13,
      "soc_error_pct": 1.9477,
      "soc_anchor_pct": 1.3375,
      "soc_offset_pct": 1.4152,
      "soc_gain_pct": 0.04,
      "soc_error_allowed_pct": 5.9227,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 80.6715,
      "t_pre_s": 4.9291,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 14.6,
      "e_pre_j": 13429.08,
      "e_short_j": 31974.0,
      "rack_w": 15.0,
      "t_ride_s": 2.38,
      "hold_j": 50,
      "c_system_uf": 102.152,
      "cost": 18670.77
     }
    }
   ],
   "python_calls": 0,
   "usage": {
    "prompt_tokens": 86336,
    "completion_tokens": 57279,
    "cost": 1.5664174
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_010",
   "trial": 1,
   "seconds": 292.5,
   "timestamp": "2026-10-27T11:00:56+00:00"
  },
  {
   "passed": false,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 5.2,
        "unit": "%",
        "basis": "Usable 2.2 MWh + 0.0599 MWh aux of 2.5753 MWh gross over 5-90% leaves 85%x(1-0.8775)/2 = 5.2% SOC error at each end of the window"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 150 ms: 6 scans + control cycle + contactor opening <= 150 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4,
        "unit": "s",
        "basis": "5 s bus-ready minus 1 s start sequence; bus to 95% of 1401.6 V on 6.9 mF needs 3RC <= 4 s"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 27,
        "unit": "mA",
        "basis": "Self-discharge spread 1.68 %/month at 30 C x 290.5 Ah, corrected within 6 h/day of balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1404,
        "unit": "A",
        "basis": "Highest current at which fuse FU-4 pre-arcing is slower than the cell short-time limit (1C = 314 A)"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.1675,
        "unit": "s",
        "basis": "Voltage below the PSU's 60% for 0.25 s + 0.9375 s of linear recovery, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-6",
        "value": 28.3,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 9x0.88 uF racks + 20 uF PCS + 1080 m x 0.33 nF cable"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-1",
      "mcu": "MCU-2",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-1"
     },
     "passed": false,
     "violations": [
      "requirement R-BAL value 27 mA does not follow from the data (derived 29.36 mA, minimum)",
      "requirement R-RIDE value 1.1675 s does not follow from the data (derived 2.335 s, minimum)",
      "requirement R-IMD parent 'SN-6' is not the stakeholder need it derives from (SN-4)"
     ],
     "metrics": {
      "t_react_ms": 111.65,
      "chips_per_chain": 12,
      "soc_error_pct": 2.1081,
      "soc_anchor_pct": 1.8389,
      "soc_offset_pct": 0.9988,
      "soc_gain_pct": 0.255,
      "soc_error_allowed_pct": 5.205,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 29.3575,
      "t_pre_s": 3.1006,
      "t_pre_allowed_s": 4.0,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 6777.4648,
      "e_short_j": 13096.5504,
      "rack_w": 8.2,
      "t_ride_s": 2.335,
      "hold_j": 20,
      "c_system_uf": 28.2764,
      "cost": 5487.5
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 5.2,
        "unit": "%",
        "basis": "Usable 2.2 MWh + 0.0599 MWh aux of 2.5753 MWh gross over 5-90% leaves 85%x(1-0.8775)/2 = 5.2% SOC error at each end of the window"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 150 ms: 6 scans + control cycle + contactor opening <= 150 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4,
        "unit": "s",
        "basis": "5 s bus-ready minus 1 s start sequence; bus to 95% of 1401.6 V on 6.9 mF needs 3RC <= 4 s"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 28.8,
        "unit": "mA",
        "basis": "Self-discharge spread 1.785 %/month at 30 C (linear interpolation) x 290.5 Ah per 30 days, corrected within 6 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1404,
        "unit": "A",
        "basis": "Highest current at which fuse FU-4 pre-arcing is slower than the cell short-time limit (1C = 314 A)"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.1875,
        "unit": "s",
        "basis": "Aux voltage below the PSU's 60% for 0.25 s at 10% + 0.9375 s of linear recovery to 60%"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 28.3,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 9x0.88 uF racks + 20 uF PCS + 1080 m x 0.33 nF cable"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-1",
      "mcu": "MCU-2",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-1"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 1.1875 s does not follow from the data (derived 2.335 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 111.65,
      "chips_per_chain": 12,
      "soc_error_pct": 2.1081,
      "soc_anchor_pct": 1.8389,
      "soc_offset_pct": 0.9988,
      "soc_gain_pct": 0.255,
      "soc_error_allowed_pct": 5.205,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 29.3575,
      "t_pre_s": 3.1006,
      "t_pre_allowed_s": 4.0,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 6777.4648,
      "e_short_j": 13096.5504,
      "rack_w": 8.2,
      "t_ride_s": 2.335,
      "hold_j": 20,
      "c_system_uf": 28.2764,
      "cost": 5487.5
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 5.2,
        "unit": "%",
        "basis": "Usable 2.2 MWh + 0.0599 MWh aux of 2.5753 MWh gross over 5-90% leaves 85%x(1-0.8775)/2 = 5.2% SOC error at each end of the window"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 150 ms: 6 scans + control cycle + contactor opening <= 150 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4,
        "unit": "s",
        "basis": "5 s bus-ready minus 1 s start sequence; bus to 95% of 1401.6 V on 6.9 mF needs 3RC <= 4 s"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 28.8,
        "unit": "mA",
        "basis": "Self-discharge spread 1.785 %/month at 30 C (linear interpolation) x 290.5 Ah per 30 days, corrected within 6 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1404,
        "unit": "A",
        "basis": "Highest current at which fuse FU-4 pre-arcing is slower than the cell short-time limit (1C = 314 A)"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.98,
        "unit": "s",
        "basis": "Auto-reclose dead time 3 s with the aux supply at zero (longer than the FRT dip), minus the PSU's 20 ms hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 28.3,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 9x0.88 uF racks + 20 uF PCS + 1080 m x 0.33 nF cable"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-1",
      "mcu": "MCU-2",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-1"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 2.98 s does not follow from the data (derived 2.335 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 111.65,
      "chips_per_chain": 12,
      "soc_error_pct": 2.1081,
      "soc_anchor_pct": 1.8389,
      "soc_offset_pct": 0.9988,
      "soc_gain_pct": 0.255,
      "soc_error_allowed_pct": 5.205,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 29.3575,
      "t_pre_s": 3.1006,
      "t_pre_allowed_s": 4.0,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 6777.4648,
      "e_short_j": 13096.5504,
      "rack_w": 8.2,
      "t_ride_s": 2.335,
      "hold_j": 50,
      "c_system_uf": 28.2764,
      "cost": 5619.08
     }
    }
   ],
   "python_calls": 2,
   "usage": {
    "prompt_tokens": 220815,
    "completion_tokens": 61091,
    "cost": 1.9215134000000003
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_012",
   "trial": 1,
   "seconds": 168.5,
   "timestamp": "2026-10-27T11:03:45+00:00"
  },
  {
   "passed": false,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.76,
        "unit": "%",
        "basis": "4.6 MWh net at EOL needs window shrunk by at most 2.76% SOC at each end (OCV-weighted energy, 0.0517 MWh aux fixed)"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "cell above 3.75 V must be disconnected within 100 ms per cell safety limit"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 0.5 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 24.6,
        "unit": "mA",
        "basis": "1.58%/month self-discharge spread at 35 C x 280 Ah / 30 days recovered in 6 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1690,
        "unit": "A",
        "basis": "below ~1690 A the 315 A gBat fuse pre-arcing time exceeds the cell short-time current limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.9,
        "unit": "s",
        "basis": "aux voltage below 50% for 0.25 s + 3 s x 50/90 = 1.917 s minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-6",
        "value": 64.2,
        "unit": "uF",
        "basis": "one galvanically connected IT system: 18 x 1.85 + 3 x 10 + 18 x 160 m x 0.3 nF uF"
       }
      ],
      "afe": "AFE-5",
      "afe_per_module": 1,
      "chains_per_rack": 1,
      "current_sensor": "CS-12",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-37",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 1.9 s does not follow from the data (derived 3.793 s, minimum)",
      "requirement R-IMD parent 'SN-6' is not the stakeholder need it derives from (SN-4)",
      "rack control supply: hold-up 50 J is below 15.0 W x 3.79 s = 57 J through the fault sequence with reclosing"
     ],
     "metrics": {
      "t_react_ms": 74.99,
      "chips_per_chain": 25,
      "soc_error_pct": 1.7154,
      "soc_anchor_pct": 0.1336,
      "soc_offset_pct": 1.7096,
      "soc_gain_pct": 0.045,
      "soc_error_allowed_pct": 2.7417,
      "i_bal_ma": 300,
      "i_bal_needed_ma": 24.5778,
      "t_pre_s": 2.4646,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 9.7333,
      "e_pre_j": 4476.36,
      "e_short_j": 7105.3333,
      "rack_w": 15.0,
      "t_ride_s": 3.7933,
      "hold_j": 50,
      "c_system_uf": 64.164,
      "cost": 20783.55
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.76,
        "unit": "%",
        "basis": "4.6 MWh net at EOL needs window shrunk by at most 2.76% SOC at each end (OCV-weighted energy, 0.0517 MWh aux fixed)"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "cell above 3.75 V must be disconnected within 100 ms per cell safety limit"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 0.5 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 24.6,
        "unit": "mA",
        "basis": "1.58%/month self-discharge spread at 35 C x 280 Ah / 30 days recovered in 6 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1690,
        "unit": "A",
        "basis": "below ~1690 A the 315 A gBat fuse pre-arcing time exceeds the cell short-time current limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 4.9,
        "unit": "s",
        "basis": "aux voltage below 50% for 0.25 s fault + 3 s reclosing dead time + 3 s x 50/90 recovery = 4.917 s, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 64.2,
        "unit": "uF",
        "basis": "one galvanically connected IT system: 18 x 1.85 + 3 x 10 + 18 x 160 m x 0.3 nF uF"
       }
      ],
      "afe": "AFE-5",
      "afe_per_module": 1,
      "chains_per_rack": 1,
      "current_sensor": "CS-12",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-37",
      "balancing": "internal",
      "hold_up": "HB-3",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 4.9 s does not follow from the data (derived 3.793 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 74.99,
      "chips_per_chain": 25,
      "soc_error_pct": 1.7154,
      "soc_anchor_pct": 0.1336,
      "soc_offset_pct": 1.7096,
      "soc_gain_pct": 0.045,
      "soc_error_allowed_pct": 2.7417,
      "i_bal_ma": 300,
      "i_bal_needed_ma": 24.5778,
      "t_pre_s": 2.4646,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 9.7333,
      "e_pre_j": 4476.36,
      "e_short_j": 7105.3333,
      "rack_w": 15.0,
      "t_ride_s": 3.7933,
      "hold_j": 100,
      "c_system_uf": 64.164,
      "cost": 21012.87
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.76,
        "unit": "%",
        "basis": "4.6 MWh net at EOL needs window shrunk by at most 2.76% SOC at each end (OCV-weighted energy, 0.0517 MWh aux fixed)"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "cell above 3.75 V must be disconnected within 100 ms per cell safety limit"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 0.5 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 24.6,
        "unit": "mA",
        "basis": "1.58%/month self-discharge spread at 35 C x 280 Ah / 30 days recovered in 6 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1690,
        "unit": "A",
        "basis": "below ~1690 A the 315 A gBat fuse pre-arcing time exceeds the cell short-time current limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 4.647,
        "unit": "s",
        "basis": "voltage at 0% for the 3 s reclosing dead time, then linear recovery reaches 50% after 3 s x 50/90 = 1.667 s; minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 64.2,
        "unit": "uF",
        "basis": "one galvanically connected IT system: 18 x 1.85 + 3 x 10 + 18 x 160 m x 0.3 nF uF"
       }
      ],
      "afe": "AFE-5",
      "afe_per_module": 1,
      "chains_per_rack": 1,
      "current_sensor": "CS-12",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-37",
      "balancing": "internal",
      "hold_up": "HB-3",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "cost 21012.87 is not within 5% of the best design that meets every constraint"
     ],
     "metrics": {
      "t_react_ms": 74.99,
      "chips_per_chain": 25,
      "soc_error_pct": 1.7154,
      "soc_anchor_pct": 0.1336,
      "soc_offset_pct": 1.7096,
      "soc_gain_pct": 0.045,
      "soc_error_allowed_pct": 2.7417,
      "i_bal_ma": 300,
      "i_bal_needed_ma": 24.5778,
      "t_pre_s": 2.4646,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 9.7333,
      "e_pre_j": 4476.36,
      "e_short_j": 7105.3333,
      "rack_w": 15.0,
      "t_ride_s": 3.7933,
      "hold_j": 100,
      "c_system_uf": 64.164,
      "cost": 21012.87
     }
    }
   ],
   "python_calls": 2,
   "usage": {
    "prompt_tokens": 190461,
    "completion_tokens": 49530,
    "cost": 1.587253
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_013",
   "trial": 1,
   "seconds": 171.8,
   "timestamp": "2026-10-27T11:06:37+00:00"
  },
  {
   "passed": false,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.8,
        "unit": "%",
        "basis": "5-90% window may shrink by the SOC error at each end (OCV-weighted, aux 0.0981 MWh constant) and still deliver 4.600 MWh net at EOL"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 100 ms; detection latency + 4 confirmation scans + control cycle + contactor opening must fit"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4.5,
        "unit": "s",
        "basis": "5 s to DC bus ready minus 0.5 s start sequence; one rack alone must charge 4.6 mF to within 2% (3.91 tau)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 147,
        "unit": "mA",
        "basis": "Self-discharge spread 2.94%/month at 35 C x 300 Ah = 8.82 Ah/month, recovered in 2 h/day over 30 days"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2527,
        "unit": "A",
        "basis": "Above about 2527 A the 400 A gBat fuse pre-arcs faster than the cell short-time limit (1 C = 300 A); below that the contactor must break"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.291,
        "unit": "s",
        "basis": "Auxiliary voltage below 50% for 0.2 s + 1.111 s of linear recovery, minus 20 ms PSU hold-up (longer than 1 s reclose dead time)"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 196.7,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 20 x 0.82 uF + 4 x 45 uF + 20 x 2 x 25 m x 0.3 nF/m"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 4,
      "current_sensor": "CS-12",
      "mcu": "MCU-4",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-37",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-3"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 1.291 s does not follow from the data (derived 2.491 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 78.04,
      "chips_per_chain": 7,
      "soc_error_pct": 1.267,
      "soc_anchor_pct": 1.0818,
      "soc_offset_pct": 0.6582,
      "soc_gain_pct": 0.0425,
      "soc_error_allowed_pct": 2.7822,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 147.0,
      "t_pre_s": 2.6993,
      "t_pre_allowed_s": 4.5,
      "i_pre_peak_a": 9.7333,
      "e_pre_j": 4902.68,
      "e_short_j": 7105.3333,
      "rack_w": 16.0,
      "t_ride_s": 2.4911,
      "hold_j": 50,
      "c_system_uf": 196.7,
      "cost": 22797.12
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.8,
        "unit": "%",
        "basis": "5-90% window may shrink by the SOC error at each end (OCV-weighted, aux 0.0981 MWh constant) and still deliver 4.600 MWh net at EOL"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 100 ms; detection latency + 4 confirmation scans + control cycle + contactor opening must fit"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4.5,
        "unit": "s",
        "basis": "5 s to DC bus ready minus 0.5 s start sequence; one rack alone must charge 4.6 mF to within 2% (3.91 tau)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 147,
        "unit": "mA",
        "basis": "Self-discharge spread 2.94%/month at 35 C x 300 Ah = 8.82 Ah/month, recovered in 2 h/day over 30 days"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2527,
        "unit": "A",
        "basis": "Above about 2527 A the 400 A gBat fuse pre-arcs faster than the cell short-time limit (1 C = 300 A); below that the contactor must break"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.291,
        "unit": "s",
        "basis": "Auxiliary voltage below 50% for 0.2 s fault + 1 s reclose dead time + 1.111 s of linear recovery to 50%, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 196.7,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 20 x 0.82 uF + 4 x 45 uF + 20 x 2 x 25 m x 0.3 nF/m"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 4,
      "current_sensor": "CS-12",
      "mcu": "MCU-4",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-37",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-3"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 2.291 s does not follow from the data (derived 2.491 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 78.04,
      "chips_per_chain": 7,
      "soc_error_pct": 1.267,
      "soc_anchor_pct": 1.0818,
      "soc_offset_pct": 0.6582,
      "soc_gain_pct": 0.0425,
      "soc_error_allowed_pct": 2.7822,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 147.0,
      "t_pre_s": 2.6993,
      "t_pre_allowed_s": 4.5,
      "i_pre_peak_a": 9.7333,
      "e_pre_j": 4902.68,
      "e_short_j": 7105.3333,
      "rack_w": 16.0,
      "t_ride_s": 2.4911,
      "hold_j": 50,
      "c_system_uf": 196.7,
      "cost": 22797.12
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.8,
        "unit": "%",
        "basis": "5-90% window may shrink by the SOC error at each end (OCV-weighted, aux 0.0981 MWh constant) and still deliver 4.600 MWh net at EOL"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 100 ms; detection latency + 4 confirmation scans + control cycle + contactor opening must fit"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4.5,
        "unit": "s",
        "basis": "5 s to DC bus ready minus 0.5 s start sequence; one rack alone must charge 4.6 mF to within 2% (3.91 tau)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 147,
        "unit": "mA",
        "basis": "Self-discharge spread 2.94%/month at 35 C x 300 Ah = 8.82 Ah/month, recovered in 2 h/day over 30 days"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2527,
        "unit": "A",
        "basis": "Above about 2527 A the 400 A gBat fuse pre-arcs faster than the cell short-time limit (1 C = 300 A); below that the contactor must break"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.491,
        "unit": "s",
        "basis": "Fault 0.2 s + 1 s reclose dead time + reclose onto fault 0.2 s + 1.111 s of recovery to 50%, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 196.7,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 20 x 0.82 uF + 4 x 45 uF + 20 x 2 x 25 m x 0.3 nF/m"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 4,
      "current_sensor": "CS-12",
      "mcu": "MCU-4",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-37",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-3"
     },
     "passed": false,
     "violations": [
      "cost 22797.12 is not within 5% of the best design that meets every constraint"
     ],
     "metrics": {
      "t_react_ms": 78.04,
      "chips_per_chain": 7,
      "soc_error_pct": 1.267,
      "soc_anchor_pct": 1.0818,
      "soc_offset_pct": 0.6582,
      "soc_gain_pct": 0.0425,
      "soc_error_allowed_pct": 2.7822,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 147.0,
      "t_pre_s": 2.6993,
      "t_pre_allowed_s": 4.5,
      "i_pre_peak_a": 9.7333,
      "e_pre_j": 4902.68,
      "e_short_j": 7105.3333,
      "rack_w": 16.0,
      "t_ride_s": 2.4911,
      "hold_j": 50,
      "c_system_uf": 196.7,
      "cost": 22797.12
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 127953,
    "completion_tokens": 47952,
    "cost": 1.4499364000000001
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_014",
   "trial": 1,
   "seconds": 190.0,
   "timestamp": "2026-10-27T11:09:47+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 18.6,
        "unit": "%",
        "basis": "Window 5-95% gives 5.632 MWh; keeping 3.3 MWh allows (5.632-3.3)/(2*5.632/90%) = 18.6% SOC error at each window end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell must be disconnected within 100 ms above 3.75 V, covering detection scans, control cycle and contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 0.5 s start sequence; one rack alone charges 8.7 mF to within 2% (RC ln50)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 9.4,
        "unit": "mA",
        "basis": "Self-discharge spread 0.9%/month at 35 C x 251.1 Ah = 2.26 Ah/month, removed in 30 d x 8 h of balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2810,
        "unit": "A",
        "basis": "Below about 2810 A the 400 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.341,
        "unit": "s",
        "basis": "Supply is below 50% from 0 s until 0.25 + 2*(50/90) = 1.361 s; minus the 20 ms the PSU holds up itself"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 172.8,
        "unit": "uF",
        "basis": "All DC sides are galvanically joined via the unearthed shared LV winding: 23*1.63 + 3*45 + 23*80 m*0.18 nF = 172.8 uF, so one IMD for the plant"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 4,
      "current_sensor": "CS-2",
      "mcu": "MCU-4",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-3"
     },
     "passed": false,
     "violations": [
      "requirement R-BAL value 9.4 mA does not follow from the data (derived 10.5 mA, minimum)",
      "requirement R-RIDE value 1.341 s does not follow from the data (derived 2.091 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 70.72,
      "chips_per_chain": 6,
      "soc_error_pct": 10.8194,
      "soc_anchor_pct": 0.2983,
      "soc_offset_pct": 10.8119,
      "soc_gain_pct": 0.27,
      "soc_error_allowed_pct": 18.4092,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 10.5,
      "t_pre_s": 7.4876,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 6.1055,
      "e_pre_j": 7848.2101,
      "e_short_j": 12301.2698,
      "rack_w": 12.2,
      "t_ride_s": 2.0911,
      "hold_j": 50,
      "c_system_uf": 172.8212,
      "cost": 16427.38
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 18.6,
        "unit": "%",
        "basis": "Window 5-95% gives 5.632 MWh; keeping 3.3 MWh allows (5.632-3.3)/(2*5.632/90%) = 18.6% SOC error at each window end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell must be disconnected within 100 ms above 3.75 V, covering detection scans, control cycle and contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 0.5 s start sequence; one rack alone charges 8.7 mF to within 2% (RC ln50)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 10.5,
        "unit": "mA",
        "basis": "Worst case is new cells (280 Ah): 0.9%/month spread at 35 C = 2.52 Ah/month, removed in 30 d x 8 h of balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2810,
        "unit": "A",
        "basis": "Below about 2810 A the 400 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.841,
        "unit": "s",
        "basis": "250 ms fault + 0.5 s reclose dead time at 0%, then linear recovery reaches 50% after 1.111 s; minus the 20 ms the PSU holds up itself"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 172.8,
        "unit": "uF",
        "basis": "All DC sides are galvanically joined via the unearthed shared LV winding: 23*1.63 + 3*45 + 23*80 m*0.18 nF = 172.8 uF, so one IMD for the plant"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 4,
      "current_sensor": "CS-2",
      "mcu": "MCU-4",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-3"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 1.841 s does not follow from the data (derived 2.091 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 70.72,
      "chips_per_chain": 6,
      "soc_error_pct": 10.8194,
      "soc_anchor_pct": 0.2983,
      "soc_offset_pct": 10.8119,
      "soc_gain_pct": 0.27,
      "soc_error_allowed_pct": 18.4092,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 10.5,
      "t_pre_s": 7.4876,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 6.1055,
      "e_pre_j": 7848.2101,
      "e_short_j": 12301.2698,
      "rack_w": 12.2,
      "t_ride_s": 2.0911,
      "hold_j": 50,
      "c_system_uf": 172.8212,
      "cost": 16427.38
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 18.6,
        "unit": "%",
        "basis": "Window 5-95% gives 5.632 MWh; keeping 3.3 MWh allows (5.632-3.3)/(2*5.632/90%) = 18.6% SOC error at each window end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell must be disconnected within 100 ms above 3.75 V, covering detection scans, control cycle and contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 0.5 s start sequence; one rack alone charges 8.7 mF to within 2% (RC ln50)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 10.5,
        "unit": "mA",
        "basis": "Worst case is new cells (280 Ah): 0.9%/month spread at 35 C = 2.52 Ah/month, removed in 30 d x 8 h of balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2810,
        "unit": "A",
        "basis": "Below about 2810 A the 400 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.091,
        "unit": "s",
        "basis": "Unsuccessful reclose: second fault 0.5 s after the first clears (t=0.75 s), 0% until 1.0 s, back to 50% at 2.111 s; minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 172.8,
        "unit": "uF",
        "basis": "All DC sides are galvanically joined via the unearthed shared LV winding: 23*1.63 + 3*45 + 23*80 m*0.18 nF = 172.8 uF, so one IMD for the plant"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 4,
      "current_sensor": "CS-2",
      "mcu": "MCU-4",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-3"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 70.72,
      "chips_per_chain": 6,
      "soc_error_pct": 10.8194,
      "soc_anchor_pct": 0.2983,
      "soc_offset_pct": 10.8119,
      "soc_gain_pct": 0.27,
      "soc_error_allowed_pct": 18.4092,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 10.5,
      "t_pre_s": 7.4876,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 6.1055,
      "e_pre_j": 7848.2101,
      "e_short_j": 12301.2698,
      "rack_w": 12.2,
      "t_ride_s": 2.0911,
      "hold_j": 50,
      "c_system_uf": 172.8212,
      "cost": 16427.38
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 155949,
    "completion_tokens": 61216,
    "cost": 1.817403
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_015",
   "trial": 1,
   "seconds": 197.3,
   "timestamp": "2026-10-27T11:13:04+00:00"
  },
  {
   "passed": false,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 3.06,
        "unit": "%",
        "basis": "Window may shrink from 80% to 73.88% (3.367 MWh gross incl. 0.067 MWh aux vs 3.6459 MWh), split over both ends"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 150 ms; covers detection, control cycle and contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "DC bus ready in 8 s minus 0.5 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 17.7,
        "unit": "mA",
        "basis": "Self-discharge spread 1.04%/month of 306 Ah at 25 C recovered within 6 h balancing per day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1933,
        "unit": "A",
        "basis": "Above this current the gBat 315 A fuse pre-arcs faster than the cell short-time limit (1 C = 266.6 A at end of life)"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 0.98,
        "unit": "s",
        "basis": "Voltage below 40% for 0.25 s + 0.75 s of the ramp = 1.0 s, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 51.05,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 15 x 1.38 uF + 3 x 10 uF + 1200 m x 0.29 nF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-2",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-BRK value 1933 A does not follow from the data (derived 1446 A, minimum)",
      "requirement R-RIDE value 0.98 s does not follow from the data (derived 1.73 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 101.12,
      "chips_per_chain": 12,
      "soc_error_pct": 1.977,
      "soc_anchor_pct": 1.3615,
      "soc_offset_pct": 1.3764,
      "soc_gain_pct": 0.4,
      "soc_error_allowed_pct": 3.0599,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 17.68,
      "t_pre_s": 2.0221,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 4420.0858,
      "e_short_j": 19644.8256,
      "rack_w": 9.8,
      "t_ride_s": 1.73,
      "hold_j": 20,
      "c_system_uf": 51.048,
      "cost": 10197.16
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 3.06,
        "unit": "%",
        "basis": "Window may shrink from 80% to 73.88% (3.367 MWh gross incl. 0.067 MWh aux vs 3.6459 MWh), split over both ends"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 150 ms; covers detection, control cycle and contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "DC bus ready in 8 s minus 0.5 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 17.7,
        "unit": "mA",
        "basis": "Self-discharge spread 1.04%/month of 306 Ah at 25 C recovered within 6 h balancing per day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1446,
        "unit": "A",
        "basis": "Above this current the gBat 315 A fuse pre-arcs faster than the cell short-time limit (1 C = 306 A)"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.48,
        "unit": "s",
        "basis": "Fault 0.25 s at 10% + 0.5 s reclose dead time + 0.75 s ramp to 40%, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 51.05,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 15 x 1.38 uF + 3 x 10 uF + 1200 m x 0.29 nF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-2",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 1.48 s does not follow from the data (derived 1.73 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 96.12,
      "chips_per_chain": 12,
      "soc_error_pct": 1.977,
      "soc_anchor_pct": 1.3615,
      "soc_offset_pct": 1.3764,
      "soc_gain_pct": 0.4,
      "soc_error_allowed_pct": 3.0599,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 17.68,
      "t_pre_s": 2.0221,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 4420.0858,
      "e_short_j": 19644.8256,
      "rack_w": 7.8,
      "t_ride_s": 1.73,
      "hold_j": 20,
      "c_system_uf": 51.048,
      "cost": 8790.01
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 3.06,
        "unit": "%",
        "basis": "Window may shrink from 80% to 73.88% (3.367 MWh gross incl. 0.067 MWh aux vs 3.6459 MWh), split over both ends"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 150 ms; covers detection, control cycle and contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "DC bus ready in 8 s minus 0.5 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 17.7,
        "unit": "mA",
        "basis": "Self-discharge spread 1.04%/month of 306 Ah at 25 C recovered within 6 h balancing per day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1446,
        "unit": "A",
        "basis": "Above this current the gBat 315 A fuse pre-arcs faster than the cell short-time limit (1 C = 306 A)"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.0,
        "unit": "s",
        "basis": "Aux input below the PSU's 40% limit for 0.25 s at 10% plus 0.75 s of the linear ramp to 40%"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 51.05,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 15 x 1.38 uF + 3 x 10 uF + 1200 m x 0.29 nF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-2",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 1 s does not follow from the data (derived 1.73 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 96.12,
      "chips_per_chain": 12,
      "soc_error_pct": 1.977,
      "soc_anchor_pct": 1.3615,
      "soc_offset_pct": 1.3764,
      "soc_gain_pct": 0.4,
      "soc_error_allowed_pct": 3.0599,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 17.68,
      "t_pre_s": 2.0221,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 4420.0858,
      "e_short_j": 19644.8256,
      "rack_w": 7.8,
      "t_ride_s": 1.73,
      "hold_j": 20,
      "c_system_uf": 51.048,
      "cost": 8790.01
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 138176,
    "completion_tokens": 53930,
    "cost": 1.6083024000000001
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_016",
   "trial": 1,
   "seconds": 201.8,
   "timestamp": "2026-10-27T11:16:26+00:00"
  },
  {
   "passed": false,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 3.34,
        "unit": "%",
        "basis": "usable (80-2e)% of window: (80-2e)/80*(3.0087+0.089) - 0.089 >= 2.750 MWh gives e <= 3.34%"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "cell above 3.75 V must be disconnected within 150 ms (scans + control cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "10 s to DC bus ready minus 0.5 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 33.7,
        "unit": "mA",
        "basis": "self-discharge spread 1.44%/month at 30 C x 280 Ah / 30 days, removed in 4 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2976,
        "unit": "A",
        "basis": "below ~2976 A the gBat 400 A fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 0.83,
        "unit": "s",
        "basis": "supply below 50% for 150 ms + (50-15)/(90-15)*1.5 s = 0.85 s, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-6",
        "value": 83.41,
        "unit": "uF",
        "basis": "one galvanically connected IT system: 15x1.54 + 2x30 + 15x2x40 m x 0.26 nF = 83.41 uF"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-2",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 0.83 s does not follow from the data (derived 1.28 s, minimum)",
      "requirement R-IMD parent 'SN-6' is not the stakeholder need it derives from (SN-4)"
     ],
     "metrics": {
      "t_react_ms": 104.92,
      "chips_per_chain": 12,
      "soc_error_pct": 1.328,
      "soc_anchor_pct": 1.0182,
      "soc_offset_pct": 0.8182,
      "soc_gain_pct": 0.24,
      "soc_error_allowed_pct": 3.3405,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 33.6583,
      "t_pre_s": 2.8753,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 4812.9823,
      "e_short_j": 13096.5504,
      "rack_w": 11.2,
      "t_ride_s": 1.28,
      "hold_j": 20,
      "c_system_uf": 83.412,
      "cost": 12458.16
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 3.34,
        "unit": "%",
        "basis": "usable (80-2e)% of window: (80-2e)/80*(3.0087+0.089) - 0.089 >= 2.750 MWh gives e <= 3.34%"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "cell above 3.75 V must be disconnected within 150 ms (scans + control cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "10 s to DC bus ready minus 0.5 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 33.7,
        "unit": "mA",
        "basis": "self-discharge spread 1.44%/month at 30 C x 280 Ah / 30 days, removed in 4 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2976,
        "unit": "A",
        "basis": "below ~2976 A the gBat 400 A fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.13,
        "unit": "s",
        "basis": "supply below 50%: 150 ms fault + 0.3 s reclosing dead time + (50-15)/(90-15)*1.5 s recovery = 1.15 s, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 83.41,
        "unit": "uF",
        "basis": "one galvanically connected IT system: 15x1.54 + 2x30 + 15x2x40 m x 0.26 nF = 83.41 uF"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-2",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 1.13 s does not follow from the data (derived 1.28 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 104.92,
      "chips_per_chain": 12,
      "soc_error_pct": 1.328,
      "soc_anchor_pct": 1.0182,
      "soc_offset_pct": 0.8182,
      "soc_gain_pct": 0.24,
      "soc_error_allowed_pct": 3.3405,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 33.6583,
      "t_pre_s": 2.8753,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 4812.9823,
      "e_short_j": 13096.5504,
      "rack_w": 11.2,
      "t_ride_s": 1.28,
      "hold_j": 20,
      "c_system_uf": 83.412,
      "cost": 12458.16
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 3.34,
        "unit": "%",
        "basis": "usable (80-2e)% of window: (80-2e)/80*(3.0087+0.089) - 0.089 >= 2.750 MWh gives e <= 3.34%"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "cell above 3.75 V must be disconnected within 150 ms (scans + control cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "10 s to DC bus ready minus 0.5 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 33.7,
        "unit": "mA",
        "basis": "self-discharge spread 1.44%/month at 30 C x 280 Ah / 30 days, removed in 4 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2976,
        "unit": "A",
        "basis": "below ~2976 A the gBat 400 A fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 0.85,
        "unit": "s",
        "basis": "supply below 50% during the compliance fault: 150 ms at 15% + (50-15)/(90-15)*1.5 s recovery = 0.85 s (exceeds the 0.3 s reclosing dead time)"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 83.41,
        "unit": "uF",
        "basis": "one galvanically connected IT system: 15x1.54 + 2x30 + 15x2x40 m x 0.26 nF = 83.41 uF"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-2",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 0.85 s does not follow from the data (derived 1.28 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 104.92,
      "chips_per_chain": 12,
      "soc_error_pct": 1.328,
      "soc_anchor_pct": 1.0182,
      "soc_offset_pct": 0.8182,
      "soc_gain_pct": 0.24,
      "soc_error_allowed_pct": 3.3405,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 33.6583,
      "t_pre_s": 2.8753,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 4812.9823,
      "e_short_j": 13096.5504,
      "rack_w": 11.2,
      "t_ride_s": 1.28,
      "hold_j": 20,
      "c_system_uf": 83.412,
      "cost": 12458.16
     }
    }
   ],
   "python_calls": 3,
   "usage": {
    "prompt_tokens": 276795,
    "completion_tokens": 53351,
    "cost": 1.8069856
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_017",
   "trial": 1,
   "seconds": 166.5,
   "timestamp": "2026-10-27T11:19:12+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 14.3,
        "unit": "%",
        "basis": "(3.6213+0.0724) MWh over 80% window must give 2.300+0.0724 MWh -> window >= 51.4%, error eats both ends: (80-51.4)/2"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "cell safety limit: above 3.75 V disconnect within 150 ms (detection incl. 3-scan confirmation + MCU cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "8 s bus-ready minus 1 s start sequence; one rack alone charges 4.8 mF to within 2% (ln50 time constants)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-4",
        "value": 19.4,
        "unit": "mA",
        "basis": "self-discharge spread 1.66%/month at 35 C x 280 Ah / 30 d / 8 h per day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2750,
        "unit": "A",
        "basis": "400 A gBat fuse pre-arcing slower than cell short-time limit (1 C = 280 A) up to ~2750 A; contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.71,
        "unit": "s",
        "basis": "test fault: <70% from 0 s until 0.2+2*(65/85)=1.73 s, minus 20 ms PSU hold-up; longer than 0.3 s reclose dead time"
       },
       {
        "id": "R-IMD",
        "parent": "SN-6",
        "value": 72.4,
        "unit": "uF",
        "basis": "one IT system via transformerless PCS on unearthed winding: 19x1.67 + 4x10 + 19x80 m x2x0.23 nF uF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-2",
      "mcu": "MCU-2",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 1.71 s does not follow from the data (derived 2.209 s, minimum)",
      "requirement R-IMD parent 'SN-6' is not the stakeholder need it derives from (SN-4)",
      "rack control supply: hold-up 20 J is below 10.2 W x 2.21 s = 23 J through the fault sequence with reclosing"
     ],
     "metrics": {
      "t_react_ms": 85.84,
      "chips_per_chain": 12,
      "soc_error_pct": 5.0353,
      "soc_anchor_pct": 1.9167,
      "soc_offset_pct": 4.6501,
      "soc_gain_pct": 0.24,
      "soc_error_allowed_pct": 14.3087,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 19.3667,
      "t_pre_s": 2.8167,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 8.9547,
      "e_pre_j": 4330.047,
      "e_short_j": 18041.8624,
      "rack_w": 10.2,
      "t_ride_s": 2.2094,
      "hold_j": 20,
      "c_system_uf": 72.4292,
      "cost": 12986.34
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 14.3,
        "unit": "%",
        "basis": "(3.6213+0.0724) MWh over 80% window must give 2.300+0.0724 MWh -> window >= 51.4%, error eats both ends: (80-51.4)/2"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "cell safety limit: above 3.75 V disconnect within 150 ms (detection incl. 3-scan confirmation + MCU cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "8 s bus-ready minus 1 s start sequence; one rack alone charges 4.8 mF to within 2% (ln50 time constants)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-4",
        "value": 19.4,
        "unit": "mA",
        "basis": "self-discharge spread 1.66%/month at 35 C x 280 Ah / 30 d / 8 h per day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2750,
        "unit": "A",
        "basis": "400 A gBat fuse pre-arcing slower than cell short-time limit (1 C = 280 A) up to ~2750 A; contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.01,
        "unit": "s",
        "basis": "fault 200 ms at 5% + 0.3 s reclose dead time + recovery to 70% (2 s x 65/85) minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 72.4,
        "unit": "uF",
        "basis": "one IT system via transformerless PCS on unearthed winding: 19x1.67 + 4x10 + 19x80 m x2x0.23 nF uF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-2",
      "mcu": "MCU-2",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 2.01 s does not follow from the data (derived 2.209 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 85.84,
      "chips_per_chain": 12,
      "soc_error_pct": 5.0353,
      "soc_anchor_pct": 1.9167,
      "soc_offset_pct": 4.6501,
      "soc_gain_pct": 0.24,
      "soc_error_allowed_pct": 14.3087,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 19.3667,
      "t_pre_s": 2.8167,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 8.9547,
      "e_pre_j": 4330.047,
      "e_short_j": 18041.8624,
      "rack_w": 10.2,
      "t_ride_s": 2.2094,
      "hold_j": 50,
      "c_system_uf": 72.4292,
      "cost": 13163.99
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 14.3,
        "unit": "%",
        "basis": "(3.6213+0.0724) MWh over 80% window must give 2.300+0.0724 MWh -> window >= 51.4%, error eats both ends: (80-51.4)/2"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "cell safety limit: above 3.75 V disconnect within 150 ms (detection incl. 3-scan confirmation + MCU cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "8 s bus-ready minus 1 s start sequence; one rack alone charges 4.8 mF to within 2% (ln50 time constants)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-4",
        "value": 19.4,
        "unit": "mA",
        "basis": "self-discharge spread 1.66%/month at 35 C x 280 Ah / 30 d / 8 h per day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2750,
        "unit": "A",
        "basis": "400 A gBat fuse pre-arcing slower than cell short-time limit (1 C = 280 A) up to ~2750 A; contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.21,
        "unit": "s",
        "basis": "dip 0.2 s, 0.3 s dead time (recovery only to ~18%), reclose onto fault 0.2 s, recovery to 70% 1.53 s, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 72.4,
        "unit": "uF",
        "basis": "one IT system via transformerless PCS on unearthed winding: 19x1.67 + 4x10 + 19x80 m x2x0.23 nF uF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-2",
      "mcu": "MCU-2",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 85.84,
      "chips_per_chain": 12,
      "soc_error_pct": 5.0353,
      "soc_anchor_pct": 1.9167,
      "soc_offset_pct": 4.6501,
      "soc_gain_pct": 0.24,
      "soc_error_allowed_pct": 14.3087,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 19.3667,
      "t_pre_s": 2.8167,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 8.9547,
      "e_pre_j": 4330.047,
      "e_short_j": 18041.8624,
      "rack_w": 10.2,
      "t_ride_s": 2.2094,
      "hold_j": 50,
      "c_system_uf": 72.4292,
      "cost": 13163.99
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 133246,
    "completion_tokens": 46065,
    "cost": 1.4242374
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_020",
   "trial": 1,
   "seconds": 161.8,
   "timestamp": "2026-10-27T11:21:54+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 3.47,
        "unit": "%",
        "basis": "DC energy 2.4713 MWh over 80% window; 2.2+0.0572 aux needs 73.07% window, 6.93% margin split over both ends"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 200 ms (scans + control cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 1 s start sequence before precharge"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 80,
        "unit": "mA",
        "basis": "Self-discharge spread 1.71 %/month at 30 C x 280 Ah over 60 h balancing per month"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1810,
        "unit": "A",
        "basis": "Fuse pre-arcing time exceeds cell short-time limit below ~1809 A, so contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.277,
        "unit": "s",
        "basis": "Voltage below 70% for 0.15 s + 1.147 s of recovery ramp, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-6",
        "value": 55.6,
        "unit": "uF",
        "basis": "One IT system: 12x1.27 uF racks + 2x20 uF PCS + 1440 m x 0.22 nF cable"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-12",
      "mcu": "MCU-2",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 1.277 s does not follow from the data (derived 1.927 s, minimum)",
      "requirement R-IMD parent 'SN-6' is not the stakeholder need it derives from (SN-4)",
      "rack control supply: hold-up 20 J is below 14.0 W x 1.93 s = 27 J through the fault sequence with reclosing"
     ],
     "metrics": {
      "t_react_ms": 81.55,
      "chips_per_chain": 12,
      "soc_error_pct": 2.4879,
      "soc_anchor_pct": 2.0062,
      "soc_offset_pct": 1.4707,
      "soc_gain_pct": 0.04,
      "soc_error_allowed_pct": 3.4654,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 79.8559,
      "t_pre_s": 3.1844,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 6.3709,
      "e_pre_j": 3634.2927,
      "e_short_j": 8929.4662,
      "rack_w": 14.0,
      "t_ride_s": 1.9271,
      "hold_j": 20,
      "c_system_uf": 55.5568,
      "cost": 11998.86
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 3.47,
        "unit": "%",
        "basis": "DC energy 2.4713 MWh over 80% window; 2.2+0.0572 aux needs 73.07% window, 6.93% margin split over both ends"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 200 ms (scans + control cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 1 s start sequence before precharge"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 80,
        "unit": "mA",
        "basis": "Self-discharge spread 1.71 %/month at 30 C x 280 Ah over 60 h balancing per month"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1810,
        "unit": "A",
        "basis": "Fuse pre-arcing time exceeds cell short-time limit below ~1809 A, so contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.777,
        "unit": "s",
        "basis": "Below 70%: 0.15 s fault + 0.5 s reclosing dead time + 1.147 s recovery ramp to 70%, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 55.6,
        "unit": "uF",
        "basis": "One IT system: 12x1.27 uF racks + 2x20 uF PCS + 1440 m x 0.22 nF cable"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-12",
      "mcu": "MCU-2",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 1.777 s does not follow from the data (derived 1.927 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 81.55,
      "chips_per_chain": 12,
      "soc_error_pct": 2.4879,
      "soc_anchor_pct": 2.0062,
      "soc_offset_pct": 1.4707,
      "soc_gain_pct": 0.04,
      "soc_error_allowed_pct": 3.4654,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 79.8559,
      "t_pre_s": 3.1844,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 6.3709,
      "e_pre_j": 3634.2927,
      "e_short_j": 8929.4662,
      "rack_w": 14.0,
      "t_ride_s": 1.9271,
      "hold_j": 50,
      "c_system_uf": 55.5568,
      "cost": 12115.74
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 3.47,
        "unit": "%",
        "basis": "DC energy 2.4713 MWh over 80% window; 2.2+0.0572 aux needs 73.07% window, 6.93% margin split over both ends"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 200 ms (scans + control cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 1 s start sequence before precharge"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 80,
        "unit": "mA",
        "basis": "Self-discharge spread 1.71 %/month at 30 C x 280 Ah over 60 h balancing per month"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1810,
        "unit": "A",
        "basis": "Fuse pre-arcing time exceeds cell short-time limit below ~1809 A, so contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.927,
        "unit": "s",
        "basis": "Below 70%: 0.15 s fault + 0.5 s dead time + 0.15 s reclose onto fault + 1.147 s ramp to 70%, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 55.6,
        "unit": "uF",
        "basis": "One IT system: 12x1.27 uF racks + 2x20 uF PCS + 1440 m x 0.22 nF cable"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-12",
      "mcu": "MCU-2",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 81.55,
      "chips_per_chain": 12,
      "soc_error_pct": 2.4879,
      "soc_anchor_pct": 2.0062,
      "soc_offset_pct": 1.4707,
      "soc_gain_pct": 0.04,
      "soc_error_allowed_pct": 3.4654,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 79.8559,
      "t_pre_s": 3.1844,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 6.3709,
      "e_pre_j": 3634.2927,
      "e_short_j": 8929.4662,
      "rack_w": 14.0,
      "t_ride_s": 1.9271,
      "hold_j": 50,
      "c_system_uf": 55.5568,
      "cost": 12115.74
     }
    }
   ],
   "python_calls": 3,
   "usage": {
    "prompt_tokens": 443601,
    "completion_tokens": 125859,
    "cost": 3.739896
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_021",
   "trial": 1,
   "seconds": 271.8,
   "timestamp": "2026-10-27T11:26:26+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.05,
        "unit": "%",
        "basis": "4.400 MWh + 0.0658 MWh aux of 4.6918 MWh gross leaves 4.09% of the 85% window; split over both window ends gives 2.05% per end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 100 ms; budget covers 4 scan periods + MCU cycle + contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9,
        "unit": "s",
        "basis": "10 s DC bus ready minus 1 s start sequence; bus within 5% of string voltage (3 RC)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 43.5,
        "unit": "mA",
        "basis": "Self-discharge spread 0.87 %/month at 30 C (linear interpolation) on 300 Ah, corrected in 2 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2700,
        "unit": "A",
        "basis": "Contactor must interrupt every current where the 400 A gBat fuse pre-arcing time exceeds the cell short-time limit; crossover at about 2700 A"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.063,
        "unit": "s",
        "basis": "Aux supply is below 50% from t=0 to 0.15+0.933 s in the FRT test sequence (longer than the 1 s reclose dead time), minus the PSU's 20 ms hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 119.5,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 21x1.87 uF + 4x20 uF + 21x2x25 m x 0.25 nF/m"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 3,
      "current_sensor": "CS-12",
      "mcu": "MCU-4",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 1.063 s does not follow from the data (derived 2.127 s, minimum)",
      "rack control supply: hold-up 20 J is below 16.0 W x 2.13 s = 34 J through the fault sequence with reclosing"
     ],
     "metrics": {
      "t_react_ms": 72.26,
      "chips_per_chain": 8,
      "soc_error_pct": 1.1966,
      "soc_anchor_pct": 0.2192,
      "soc_offset_pct": 1.1756,
      "soc_gain_pct": 0.0425,
      "soc_error_allowed_pct": 2.0472,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 41.0122,
      "t_pre_s": 2.3816,
      "t_pre_allowed_s": 9.0,
      "i_pre_peak_a": 8.9547,
      "e_pre_j": 4781.0935,
      "e_short_j": 18041.8624,
      "rack_w": 16.0,
      "t_ride_s": 2.1267,
      "hold_j": 20,
      "c_system_uf": 119.5325,
      "cost": 23131.77
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.05,
        "unit": "%",
        "basis": "4.400 MWh + 0.0658 MWh aux of 4.6918 MWh gross leaves 4.09% of the 85% window; split over both window ends gives 2.05% per end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 100 ms; budget covers 4 scan periods + MCU cycle + contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9,
        "unit": "s",
        "basis": "10 s DC bus ready minus 1 s start sequence; bus within 5% of string voltage (3 RC)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 43.5,
        "unit": "mA",
        "basis": "Self-discharge spread 0.87 %/month at 30 C (linear interpolation) on 300 Ah, corrected in 2 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2700,
        "unit": "A",
        "basis": "Contactor must interrupt every current where the 400 A gBat fuse pre-arcing time exceeds the cell short-time limit; crossover at about 2700 A"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.063,
        "unit": "s",
        "basis": "Aux below 50% for 0.15 s fault + 1 s reclose dead time + 0.933 s ramp to 50%, minus the PSU's 20 ms hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 119.5,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 21x1.87 uF + 4x20 uF + 21x2x25 m x 0.25 nF/m"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 3,
      "current_sensor": "CS-12",
      "mcu": "MCU-4",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 2.063 s does not follow from the data (derived 2.127 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 72.26,
      "chips_per_chain": 8,
      "soc_error_pct": 1.1966,
      "soc_anchor_pct": 0.2192,
      "soc_offset_pct": 1.1756,
      "soc_gain_pct": 0.0425,
      "soc_error_allowed_pct": 2.0472,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 41.0122,
      "t_pre_s": 2.3816,
      "t_pre_allowed_s": 9.0,
      "i_pre_peak_a": 8.9547,
      "e_pre_j": 4781.0935,
      "e_short_j": 18041.8624,
      "rack_w": 16.0,
      "t_ride_s": 2.1267,
      "hold_j": 50,
      "c_system_uf": 119.5325,
      "cost": 23412.54
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.05,
        "unit": "%",
        "basis": "4.400 MWh + 0.0658 MWh aux of 4.6918 MWh gross leaves 4.09% of the 85% window; split over both window ends gives 2.05% per end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 100 ms; budget covers 4 scan periods + MCU cycle + contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9,
        "unit": "s",
        "basis": "10 s DC bus ready minus 1 s start sequence; bus within 5% of string voltage (3 RC)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 43.5,
        "unit": "mA",
        "basis": "Self-discharge spread 0.87 %/month at 30 C (linear interpolation) on 300 Ah, corrected in 2 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2700,
        "unit": "A",
        "basis": "Contactor must interrupt every current where the 400 A gBat fuse pre-arcing time exceeds the cell short-time limit; crossover at about 2700 A"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.213,
        "unit": "s",
        "basis": "Fault 0.15 s + 1 s reclose dead time + reclose onto fault 0.15 s + 0.933 s ramp from 15% to 50%, minus the PSU's 20 ms hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 119.5,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 21x1.87 uF + 4x20 uF + 21x2x25 m x 0.25 nF/m"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 3,
      "current_sensor": "CS-12",
      "mcu": "MCU-4",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 72.26,
      "chips_per_chain": 8,
      "soc_error_pct": 1.1966,
      "soc_anchor_pct": 0.2192,
      "soc_offset_pct": 1.1756,
      "soc_gain_pct": 0.0425,
      "soc_error_allowed_pct": 2.0472,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 41.0122,
      "t_pre_s": 2.3816,
      "t_pre_allowed_s": 9.0,
      "i_pre_peak_a": 8.9547,
      "e_pre_j": 4781.0935,
      "e_short_j": 18041.8624,
      "rack_w": 16.0,
      "t_ride_s": 2.1267,
      "hold_j": 50,
      "c_system_uf": 119.5325,
      "cost": 23412.54
     }
    }
   ],
   "python_calls": 0,
   "usage": {
    "prompt_tokens": 73947,
    "completion_tokens": 34748,
    "cost": 1.0427374
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_025",
   "trial": 1,
   "seconds": 154.4,
   "timestamp": "2026-10-27T11:29:01+00:00"
  },
  {
   "passed": false,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 25.38,
        "unit": "%",
        "basis": "Full 5-90% window gives 2.753 MWh; keeping 1.109 MWh allows (85 - 85*1.109/2.753)/2 SOC error at each end of the window"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V the cell must be disconnected within 200 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4.0,
        "unit": "s",
        "basis": "5 s to a ready DC bus minus the 1 s start sequence before precharge"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 38.5,
        "unit": "mA",
        "basis": "Self-discharge spread 0.825 %/month at 30 C (linear interpolation) x 280 Ah, balanced in 2 h/day over 30 days"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1750,
        "unit": "A",
        "basis": "Below 1750 A the gBat 315 A fuse pre-arcing time exceeds the cell short-time limit (1 C = 280 A), so the contactor must break up to this current"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 0.847,
        "unit": "s",
        "basis": "Supply is below 40% for 0.2 s plus a 0.667 s ramp from 15% to 40%; subtract the PSU's 20 ms hold-up (this exceeds the 0.5 s reclose dead time)"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 55.53,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 11 x 0.93 uF + 45 uF + 11 x 2 x 40 m x 0.34 nF/m"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-28",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 0.847 s does not follow from the data (derived 1.547 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 108.5,
      "chips_per_chain": 13,
      "soc_error_pct": 21.8772,
      "soc_anchor_pct": 1.3538,
      "soc_offset_pct": 21.8311,
      "soc_gain_pct": 0.425,
      "soc_error_allowed_pct": 25.0822,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 36.2981,
      "t_pre_s": 2.4649,
      "t_pre_allowed_s": 4.0,
      "i_pre_peak_a": 21.4706,
      "e_pre_j": 12896.18,
      "e_short_j": 15673.5294,
      "rack_w": 10.8,
      "t_ride_s": 1.5467,
      "hold_j": 20,
      "c_system_uf": 55.5292,
      "cost": 7564.08
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 25.38,
        "unit": "%",
        "basis": "Full 5-90% window gives 2.753 MWh; keeping 1.109 MWh allows (85 - 85*1.109/2.753)/2 SOC error at each end of the window"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V the cell must be disconnected within 200 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4.0,
        "unit": "s",
        "basis": "5 s to a ready DC bus minus the 1 s start sequence before precharge"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 38.5,
        "unit": "mA",
        "basis": "Self-discharge spread 0.825 %/month at 30 C (linear interpolation) x 280 Ah, balanced in 2 h/day over 30 days"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1750,
        "unit": "A",
        "basis": "Below 1750 A the gBat 315 A fuse pre-arcing time exceeds the cell short-time limit (1 C = 280 A), so the contactor must break up to this current"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.347,
        "unit": "s",
        "basis": "Supply is below 40% for the 0.2 s fault, the 0.5 s reclose dead time and a 0.667 s ramp from 15% to 40%; subtract the PSU's 20 ms hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 55.53,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 11 x 0.93 uF + 45 uF + 11 x 2 x 40 m x 0.34 nF/m"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-28",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 1.347 s does not follow from the data (derived 1.547 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 108.5,
      "chips_per_chain": 13,
      "soc_error_pct": 21.8772,
      "soc_anchor_pct": 1.3538,
      "soc_offset_pct": 21.8311,
      "soc_gain_pct": 0.425,
      "soc_error_allowed_pct": 25.0822,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 36.2981,
      "t_pre_s": 2.4649,
      "t_pre_allowed_s": 4.0,
      "i_pre_peak_a": 21.4706,
      "e_pre_j": 12896.18,
      "e_short_j": 15673.5294,
      "rack_w": 10.8,
      "t_ride_s": 1.5467,
      "hold_j": 20,
      "c_system_uf": 55.5292,
      "cost": 7564.08
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 25.38,
        "unit": "%",
        "basis": "Full 5-90% window gives 2.753 MWh; keeping 1.109 MWh allows (85 - 85*1.109/2.753)/2 SOC error at each end of the window"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V the cell must be disconnected within 200 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4.0,
        "unit": "s",
        "basis": "5 s to a ready DC bus minus the 1 s start sequence before precharge"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 38.5,
        "unit": "mA",
        "basis": "Self-discharge spread 0.825 %/month at 30 C (linear interpolation) x 280 Ah, balanced in 2 h/day over 30 days"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1750,
        "unit": "A",
        "basis": "Below 1750 A the gBat 315 A fuse pre-arcing time exceeds the cell short-time limit (1 C = 280 A), so the contactor must break up to this current"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 0.867,
        "unit": "s",
        "basis": "Supply is below the PSU's 40% limit for the 0.2 s dip plus the 0.667 s ramp from 15% to 40% (longer than the 0.5 s reclose dead time)"
       },
       {
        "id": "R-IMD",
        "parent": "SN-4",
        "value": 55.53,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 11 x 0.93 uF + 45 uF + 11 x 2 x 40 m x 0.34 nF/m"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-28",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 0.867 s does not follow from the data (derived 1.547 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 108.5,
      "chips_per_chain": 13,
      "soc_error_pct": 21.8772,
      "soc_anchor_pct": 1.3538,
      "soc_offset_pct": 21.8311,
      "soc_gain_pct": 0.425,
      "soc_error_allowed_pct": 25.0822,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 36.2981,
      "t_pre_s": 2.4649,
      "t_pre_allowed_s": 4.0,
      "i_pre_peak_a": 21.4706,
      "e_pre_j": 12896.18,
      "e_short_j": 15673.5294,
      "rack_w": 10.8,
      "t_ride_s": 1.5467,
      "hold_j": 20,
      "c_system_uf": 55.5292,
      "cost": 7564.08
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 149501,
    "completion_tokens": 62184,
    "cost": 1.8195691999999999
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_026",
   "trial": 1,
   "seconds": 239.2,
   "timestamp": "2026-10-27T11:33:00+00:00"
  }
 ]
}