{
 "model": "claude-opus-5-5 [claude-cli]",
 "transport": "claude-cli",
 "track": "agentic",
 "settings": {
  "provider": null,
  "reasoning": null,
  "temperature": null,
  "feedback": "report"
 },
 "max_attempts": 3,
 "max_python": 15,
 "records": [
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 17.9,
        "unit": "%",
        "basis": "3.450 MWh + 0.0567 MWh aux needs 49.2% of the 85% window at ~0.0713 MWh/%; (85-49.2)/2 error allowed at each end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 200 ms; detection (4 chain scans) + MCU cycle + contactor opening must fit"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 1 s start sequence; one rack alone charges 11.2 mF to within 2% (3.9 RC)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 23,
        "unit": "mA",
        "basis": "Self-discharge spread 1.82%/month at 35 C x 306 Ah = 0.186 Ah/day, recovered in 8 h balancing per day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2750,
        "unit": "A",
        "basis": "Below ~2750 A the 400 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.78,
        "unit": "s",
        "basis": "Fault-reclose sequence keeps aux voltage below 60% until 0.80+2.0 = 2.80 s; minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 85.9,
        "unit": "uF",
        "basis": "One IT system for the whole plant (transformerless PCS, shared unearthed winding): 21x1.2 + 3x20 + 21x2x80 m x 0.21 nF/m"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-2",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-29",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 83.23,
      "chips_per_chain": 13,
      "soc_error_pct": 2.1336,
      "soc_anchor_pct": 1.5818,
      "soc_offset_pct": 1.3673,
      "soc_gain_pct": 0.425,
      "soc_error_allowed_pct": 18.12,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 21.4305,
      "t_pre_s": 2.9794,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 21.4706,
      "e_pre_j": 11936.96,
      "e_short_j": 47020.5882,
      "rack_w": 9.8,
      "t_ride_s": 2.78,
      "hold_j": 50,
      "c_system_uf": 85.9056,
      "cost": 15508.24
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 30476,
    "completion_tokens": 17155,
    "cost": 0.5309811999999999
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_001",
   "trial": 1,
   "seconds": 100.4,
   "timestamp": "2026-10-28T07:14:56+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 18.2,
        "unit": "%",
        "basis": "3.450+0.0567 MWh needs 48.5% of the 5-90% window (6.0563 MWh net plus aux over 1.68 h); (85-48.5)/2 left for SOC error at each end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V the cell must be disconnected within 200 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 1 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 23,
        "unit": "mA",
        "basis": "Self-discharge spread 1.82%/month at 35 C x 306 Ah, recovered in 8 h/day balancing over 30.4 days"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2733,
        "unit": "A",
        "basis": "Crossover where the 400 A gBat fuse pre-arcing time drops below the cell short-time limit; the contactor must break every current below it"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.78,
        "unit": "s",
        "basis": "Supply below 60% from t=0 until 2.0 s into the second 3 s recovery (t=2.8 s); minus the PSU's 20 ms hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 85.9,
        "unit": "uF",
        "basis": "One IT system via transformerless PCS on an unearthed winding: 21x1.2 + 3x20 uF + 0.21 nF/m x 80 m x 2 x 21"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-2",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-29",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 83.23,
      "chips_per_chain": 13,
      "soc_error_pct": 2.1336,
      "soc_anchor_pct": 1.5818,
      "soc_offset_pct": 1.3673,
      "soc_gain_pct": 0.425,
      "soc_error_allowed_pct": 18.12,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 21.4305,
      "t_pre_s": 2.9794,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 21.4706,
      "e_pre_j": 11936.96,
      "e_short_j": 47020.5882,
      "rack_w": 9.8,
      "t_ride_s": 2.78,
      "hold_j": 50,
      "c_system_uf": 85.9056,
      "cost": 15508.24
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 30744,
    "completion_tokens": 18499,
    "cost": 0.45816840000000003
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_001",
   "trial": 2,
   "seconds": 113.9,
   "timestamp": "2026-10-28T07:16:50+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.98,
        "unit": "%",
        "basis": "Window narrows to 5+e..95-e: (4.9311+0.071)*(90-2e)/90-0.071 >= 4.6 MWh gives e <= 2.98%"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 150 ms; budget covers 5-scan confirmation, MCU cycle and contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "10 s start time minus the 0.5 s start sequence; one string charges 2.4 mF to within 5% (3 tau)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 90,
        "unit": "mA",
        "basis": "Self-discharge spread 1.72%/month at 35 C x 314 Ah = 0.18 Ah/day, recovered in 2 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 940,
        "unit": "A",
        "basis": "Fuse pre-arcing is slower than the cell short-time limit up to about 939 A, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.04,
        "unit": "s",
        "basis": "Supply is below 50% from 0 to 2.059 s through fault+reclose (5%->90% over 2 s); minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 149.2,
        "unit": "uF",
        "basis": "One IT system via shared unearthed LV winding: 19x1.52 + 4x30 + 1520 m x 0.19 nF = 149.17 uF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-1",
      "mcu": "MCU-3",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "cost 12117.83 is not within 5% of the best design that meets every constraint"
     ],
     "metrics": {
      "t_react_ms": 107.8,
      "chips_per_chain": 12,
      "soc_error_pct": 0.5641,
      "soc_anchor_pct": 0.3184,
      "soc_offset_pct": 0.3793,
      "soc_gain_pct": 0.27,
      "soc_error_allowed_pct": 2.9786,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 75.4507,
      "t_pre_s": 1.5817,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 6.1055,
      "e_pre_j": 2165.0235,
      "e_short_j": 8200.8465,
      "rack_w": 9.2,
      "t_ride_s": 2.0388,
      "hold_j": 20,
      "c_system_uf": 149.1688,
      "cost": 12117.83
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.98,
        "unit": "%",
        "basis": "Window narrows to 5+e..95-e: (4.9311+0.071)*(90-2e)/90-0.071 >= 4.6 MWh gives e <= 2.98%"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 150 ms; budget covers 5-scan confirmation, MCU cycle and contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "10 s start time minus the 0.5 s start sequence; one string charges 2.4 mF to within 5% (3 tau)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 90,
        "unit": "mA",
        "basis": "Self-discharge spread 1.72%/month at 35 C x 314 Ah = 0.18 Ah/day, recovered in 2 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 940,
        "unit": "A",
        "basis": "Fuse pre-arcing is slower than the cell short-time limit up to about 939 A, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.04,
        "unit": "s",
        "basis": "Supply is below 50% from 0 to 2.059 s through fault+reclose (5%->90% over 2 s); minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 149.2,
        "unit": "uF",
        "basis": "One IT system via shared unearthed LV winding: 19x1.52 + 4x30 + 1520 m x 0.19 nF = 149.17 uF"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-4",
      "mcu": "MCU-3",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "SOC error 5.43% after 24 h (anchor 0.18, offset 5.35, gain 0.90) exceeds 2.98% the energy margin allows"
     ],
     "metrics": {
      "t_react_ms": 121.85,
      "chips_per_chain": 12,
      "soc_error_pct": 5.4262,
      "soc_anchor_pct": 0.1798,
      "soc_offset_pct": 5.348,
      "soc_gain_pct": 0.9,
      "soc_error_allowed_pct": 2.9786,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 75.4507,
      "t_pre_s": 1.5817,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 6.1055,
      "e_pre_j": 2165.0235,
      "e_short_j": 8200.8465,
      "rack_w": 8.6,
      "t_ride_s": 2.0388,
      "hold_j": 20,
      "c_system_uf": 149.1688,
      "cost": 11264.73
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.98,
        "unit": "%",
        "basis": "Window narrows to 5+e..95-e: (4.9311+0.071)*(90-2e)/90-0.071 >= 4.6 MWh gives e <= 2.98%; budget covers OCV reset error plus 24 h counting drift"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 150 ms; budget covers 5-scan confirmation, MCU cycle and contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "10 s start time minus the 0.5 s start sequence; one string charges 2.4 mF to within 5% (3 tau)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 90,
        "unit": "mA",
        "basis": "Self-discharge spread 1.72%/month at 35 C x 314 Ah = 0.18 Ah/day, recovered in 2 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 940,
        "unit": "A",
        "basis": "Fuse pre-arcing is slower than the cell short-time limit up to about 939 A, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.04,
        "unit": "s",
        "basis": "Supply is below 50% from 0 to 2.059 s through fault+reclose (5%->90% over 2 s); minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 149.2,
        "unit": "uF",
        "basis": "One IT system via shared unearthed LV winding: 19x1.52 + 4x30 + 1520 m x 0.19 nF = 149.17 uF"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-3",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 121.85,
      "chips_per_chain": 12,
      "soc_error_pct": 1.3612,
      "soc_anchor_pct": 0.1798,
      "soc_offset_pct": 1.272,
      "soc_gain_pct": 0.45,
      "soc_error_allowed_pct": 2.9786,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 75.4507,
      "t_pre_s": 1.5817,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 6.1055,
      "e_pre_j": 2165.0235,
      "e_short_j": 8200.8465,
      "rack_w": 8.8,
      "t_ride_s": 2.0388,
      "hold_j": 20,
      "c_system_uf": 149.1688,
      "cost": 11745.05
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 139064,
    "completion_tokens": 53836,
    "cost": 1.6120443999999998
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_002",
   "trial": 1,
   "seconds": 197.6,
   "timestamp": "2026-10-28T09:14:41+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.97,
        "unit": "%",
        "basis": "(4.6+0.071)/(4.9311+0.071) of the 90% window -> window may shrink by 6.0% SOC, split over both ends"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "cell datasheet: above 3.75 V disconnect within 150 ms, incl. 5-scan confirmation, MCU cycle and contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "10 s DC bus ready minus 0.5 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 90,
        "unit": "mA",
        "basis": "self-discharge spread 1.72%/month at 35 C x 314 Ah = 0.18 Ah/day, recovered in 2 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 940,
        "unit": "A",
        "basis": "below ~940 A the 250 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": [
         "SN-6",
         "SN-4"
        ],
        "value": 2.04,
        "unit": "s",
        "basis": "aux voltage below 50% from t=0 through reclose until 2.059 s on recovery, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 149.2,
        "unit": "uF",
        "basis": "one galvanically connected IT system: 19x1.52 + 4x30 uF + 1520 m x 0.19 nF/m"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-3",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE parent '['SN-6', 'SN-4']' is not the stakeholder need it derives from (SN-6)"
     ],
     "metrics": {
      "t_react_ms": 121.85,
      "chips_per_chain": 12,
      "soc_error_pct": 1.3612,
      "soc_anchor_pct": 0.1798,
      "soc_offset_pct": 1.272,
      "soc_gain_pct": 0.45,
      "soc_error_allowed_pct": 2.9786,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 75.4507,
      "t_pre_s": 1.5817,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 6.1055,
      "e_pre_j": 2165.0235,
      "e_short_j": 8200.8465,
      "rack_w": 8.8,
      "t_ride_s": 2.0388,
      "hold_j": 20,
      "c_system_uf": 149.1688,
      "cost": 11745.05
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.97,
        "unit": "%",
        "basis": "(4.6+0.071)/(4.9311+0.071) of the 90% window -> window may shrink by 6.0% SOC, split over both ends"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "cell datasheet: above 3.75 V disconnect within 150 ms, incl. 5-scan confirmation, MCU cycle and contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "10 s DC bus ready minus 0.5 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 90,
        "unit": "mA",
        "basis": "self-discharge spread 1.72%/month at 35 C x 314 Ah = 0.18 Ah/day, recovered in 2 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 940,
        "unit": "A",
        "basis": "below ~940 A the 250 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.04,
        "unit": "s",
        "basis": "connection letter fault ride-through: aux voltage below 50% from t=0 through reclose until 2.059 s, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 149.2,
        "unit": "uF",
        "basis": "one galvanically connected IT system: 19x1.52 + 4x30 uF + 1520 m x 0.19 nF/m"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-3",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 121.85,
      "chips_per_chain": 12,
      "soc_error_pct": 1.3612,
      "soc_anchor_pct": 0.1798,
      "soc_offset_pct": 1.272,
      "soc_gain_pct": 0.45,
      "soc_error_allowed_pct": 2.9786,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 75.4507,
      "t_pre_s": 1.5817,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 6.1055,
      "e_pre_j": 2165.0235,
      "e_short_j": 8200.8465,
      "rack_w": 8.8,
      "t_ride_s": 2.0388,
      "hold_j": 20,
      "c_system_uf": 149.1688,
      "cost": 11745.05
     }
    }
   ],
   "python_calls": 3,
   "usage": {
    "prompt_tokens": 195414,
    "completion_tokens": 41700,
    "cost": 1.1839780000000002
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_002",
   "trial": 2,
   "seconds": 131.0,
   "timestamp": "2026-10-28T09:16:52+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.97,
        "unit": "%",
        "basis": "Window energy (4.9311+0.071 MWh) cut by 2e/90 must still give 4.6 MWh net of 0.071 MWh aux, so e <= 2.98% (energy-weighted ~3.0%)"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 150 ms; budget = 5 chain scans + MCU cycle + contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "Bus ready in 10 s minus 0.5 s start sequence; precharge to 95% (3RC) of 2.4 mF per PCS by one string"
       },
       {
        "id": "R-BAL",
        "parent": [
         "SN-1",
         "SN-4"
        ],
        "value": 90,
        "unit": "mA",
        "basis": "Self-discharge spread 1.72%/month at 35 C x 314 Ah = 0.18 Ah/day, recovered in 2 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 940,
        "unit": "A",
        "basis": "Below ~940 A (3C) the 250 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.04,
        "unit": "s",
        "basis": "Supply <50% from t=0 to 2.059 s (dip, reclose at 0.75 s, recovery 5->50% in 1.059 s), minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 149.2,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 19x1.52 + 4x30 uF + 19x2x40 m x 0.19 nF/m = 149.17 uF"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-3",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 121.85,
      "chips_per_chain": 12,
      "soc_error_pct": 1.3612,
      "soc_anchor_pct": 0.1798,
      "soc_offset_pct": 1.272,
      "soc_gain_pct": 0.45,
      "soc_error_allowed_pct": 2.9786,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 75.4507,
      "t_pre_s": 1.5817,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 6.1055,
      "e_pre_j": 2165.0235,
      "e_short_j": 8200.8465,
      "rack_w": 8.8,
      "t_ride_s": 2.0388,
      "hold_j": 20,
      "c_system_uf": 149.1688,
      "cost": 11745.05
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 28723,
    "completion_tokens": 14915,
    "cost": 0.3703048
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_002",
   "trial": 3,
   "seconds": 94.0,
   "timestamp": "2026-10-28T09:18:27+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 18.1,
        "unit": "%",
        "basis": "Window must keep 2.2317 MWh (2.2 + 0.0317 aux) of the 4.0839 MWh gross 10-90% window, so 80-2e >= 43.7%."
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 200 ms (cell datasheet safety limit)."
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "DC bus ready within 10 s minus the 0.5 s start sequence."
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 45.6,
        "unit": "mA",
        "basis": "Self-discharge spread 2.72%/month at 35 C x 306 Ah, removed within 6 h/day of balancing."
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2534,
        "unit": "A",
        "basis": "Below about 2534 A the 400 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to there."
       },
       {
        "id": "R-RIDE",
        "parent": [
         "SN-6",
         "SN-4"
        ],
        "value": 1.23,
        "unit": "s",
        "basis": "Aux voltage stays below 70% for 0.15 s + 1.1 s per dip; the PSU holds 20 ms; each dip of the reclose sequence needs ride-through."
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 84.1,
        "unit": "uF",
        "basis": "One galvanic IT system with an unearthed common LV winding: 15 x 1.58 uF + 2 x 30 uF + 2400 m x 0.17 nF = 84.1 uF."
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-2",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE parent '['SN-6', 'SN-4']' is not the stakeholder need it derives from (SN-6)",
      "requirement R-RIDE value 1.23 s does not follow from the data (derived 2.46 s, minimum)",
      "rack control supply: hold-up 20 J is below 11.2 W x 2.46 s = 28 J through the fault sequence with reclosing"
     ],
     "metrics": {
      "t_react_ms": 111.85,
      "chips_per_chain": 13,
      "soc_error_pct": 7.4648,
      "soc_anchor_pct": 2.0562,
      "soc_offset_pct": 7.172,
      "soc_gain_pct": 0.24,
      "soc_error_allowed_pct": 18.1415,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 42.7796,
      "t_pre_s": 5.2066,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 6.6364,
      "e_pre_j": 8419.82,
      "e_short_j": 9689.0909,
      "rack_w": 11.2,
      "t_ride_s": 2.46,
      "hold_j": 20,
      "c_system_uf": 84.108,
      "cost": 11100.29
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 18.1,
        "unit": "%",
        "basis": "Window must keep 2.2317 MWh (2.2 + 0.0317 aux) of the 4.0839 MWh gross 10-90% window, so 80-2e >= 43.7%."
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 200 ms (cell datasheet safety limit)."
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "DC bus ready within 10 s minus the 0.5 s start sequence."
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 45.6,
        "unit": "mA",
        "basis": "Self-discharge spread 2.72%/month at 35 C x 306 Ah, removed within 6 h/day of balancing."
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2534,
        "unit": "A",
        "basis": "Below about 2534 A the 400 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to there."
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.46,
        "unit": "s",
        "basis": "Two dips below 70% of 1.25 s each in the reclose sequence, minus the 20 ms PSU hold-up each, with no recharge credited between dips."
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 84.1,
        "unit": "uF",
        "basis": "One galvanic IT system with an unearthed common LV winding: 15 x 1.58 uF + 2 x 30 uF + 2400 m x 0.17 nF = 84.1 uF."
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-2",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "cost 11212.49 is not within 5% of the best design that meets every constraint"
     ],
     "metrics": {
      "t_react_ms": 111.85,
      "chips_per_chain": 13,
      "soc_error_pct": 7.4648,
      "soc_anchor_pct": 2.0562,
      "soc_offset_pct": 7.172,
      "soc_gain_pct": 0.24,
      "soc_error_allowed_pct": 18.1415,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 42.7796,
      "t_pre_s": 5.2066,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 6.6364,
      "e_pre_j": 8419.82,
      "e_short_j": 9689.0909,
      "rack_w": 11.2,
      "t_ride_s": 2.46,
      "hold_j": 50,
      "c_system_uf": 84.108,
      "cost": 11212.49
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 18.1,
        "unit": "%",
        "basis": "Window must keep 2.2317 MWh (2.2 + 0.0317 aux) of the 4.0839 MWh gross 10-90% window, so 80-2e >= 43.7%."
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 200 ms (cell datasheet safety limit)."
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "DC bus ready within 10 s minus the 0.5 s start sequence."
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 45.6,
        "unit": "mA",
        "basis": "Self-discharge spread 2.72%/month at 35 C x 306 Ah, removed within 6 h/day of balancing."
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2534,
        "unit": "A",
        "basis": "Below about 2534 A the 400 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to there."
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.46,
        "unit": "s",
        "basis": "Two dips below 70% of 1.25 s each in the reclose sequence, minus the 20 ms PSU hold-up each, with no recharge credited between dips."
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 84.1,
        "unit": "uF",
        "basis": "One galvanic IT system with an unearthed common LV winding: 15 x 1.58 uF + 2 x 30 uF + 2400 m x 0.17 nF = 84.1 uF."
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 111.85,
      "chips_per_chain": 13,
      "soc_error_pct": 12.3945,
      "soc_anchor_pct": 2.0562,
      "soc_offset_pct": 12.2162,
      "soc_gain_pct": 0.4,
      "soc_error_allowed_pct": 18.1415,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 42.7796,
      "t_pre_s": 5.2066,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 6.6364,
      "e_pre_j": 8419.82,
      "e_short_j": 9689.0909,
      "rack_w": 10.8,
      "t_ride_s": 2.46,
      "hold_j": 50,
      "c_system_uf": 84.108,
      "cost": 10631.54
     }
    }
   ],
   "python_calls": 2,
   "usage": {
    "prompt_tokens": 258110,
    "completion_tokens": 75776,
    "cost": 2.3308896
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_004",
   "trial": 1,
   "seconds": 198.8,
   "timestamp": "2026-10-28T09:21:45+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": [
         "SN-1",
         "SN-4"
        ],
        "value": 18.1,
        "unit": "%",
        "basis": "Window needed (2.2+0.0317)/(4.0522+0.0317)*80% = 43.72%, so (80-43.72)/2 = 18.1% SOC error is allowed on each side of the 10-90% window"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 200 ms: detection (latency + 5 scans) + MCU cycle + contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "10 s DC bus ready minus 0.5 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 46.2,
        "unit": "mA",
        "basis": "Self-discharge spread 2.72%/month at 35 C * 306 Ah / 30 d / 6 h balancing per day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2534,
        "unit": "A",
        "basis": "Crossover of 400 A gBat pre-arcing curve with cell short-time limit; below it the fuse is slower than the cell, so the contactor must break it"
       },
       {
        "id": "R-RIDE",
        "parent": [
         "SN-6",
         "SN-4"
        ],
        "value": 1.23,
        "unit": "s",
        "basis": "Voltage below 70% for 0.15 s + (70-15)/75*1.5 s = 1.25 s per dip, minus 20 ms PSU hold-up; reclose repeats the dip"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 84.1,
        "unit": "uF",
        "basis": "One IT system for the whole plant: 15*1.58 + 2*30 + 15*80 m*2*0.17 nF = 84.1 uF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-10",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-SOC parent '['SN-1', 'SN-4']' is not the stakeholder need it derives from (SN-1 or SN-2)",
      "requirement R-RIDE parent '['SN-6', 'SN-4']' is not the stakeholder need it derives from (SN-6)",
      "requirement R-RIDE value 1.23 s does not follow from the data (derived 2.46 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 111.85,
      "chips_per_chain": 13,
      "soc_error_pct": 11.2348,
      "soc_anchor_pct": 2.0562,
      "soc_offset_pct": 11.0378,
      "soc_gain_pct": 0.4,
      "soc_error_allowed_pct": 18.1415,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 42.7796,
      "t_pre_s": 5.2066,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 6.6364,
      "e_pre_j": 8419.82,
      "e_short_j": 9689.0909,
      "rack_w": 10.8,
      "t_ride_s": 2.46,
      "hold_j": 50,
      "c_system_uf": 84.108,
      "cost": 10786.04
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 18.1,
        "unit": "%",
        "basis": "Window needed (2.2+0.0317)/(4.0522+0.0317)*80% = 43.72%, so (80-43.72)/2 = 18.1% SOC error is allowed on each side of the 10-90% window"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 200 ms: detection (latency + 5 scans) + MCU cycle + contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "10 s DC bus ready minus 0.5 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 46.2,
        "unit": "mA",
        "basis": "Self-discharge spread 2.72%/month at 35 C * 306 Ah / 30 d / 6 h balancing per day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2534,
        "unit": "A",
        "basis": "Crossover of 400 A gBat pre-arcing curve with cell short-time limit; below it the fuse is slower than the cell, so the contactor must break it"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.46,
        "unit": "s",
        "basis": "Each dip is below 70% for 0.15 + (70-15)/75*1.5 = 1.25 s, minus the 20 ms PSU hold-up; two dips (reclose onto fault), so 2*1.23 s"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 84.1,
        "unit": "uF",
        "basis": "One IT system for the whole plant: 15*1.58 + 2*30 + 15*80 m*2*0.17 nF = 84.1 uF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-10",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 111.85,
      "chips_per_chain": 13,
      "soc_error_pct": 11.2348,
      "soc_anchor_pct": 2.0562,
      "soc_offset_pct": 11.0378,
      "soc_gain_pct": 0.4,
      "soc_error_allowed_pct": 18.1415,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 42.7796,
      "t_pre_s": 5.2066,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 6.6364,
      "e_pre_j": 8419.82,
      "e_short_j": 9689.0909,
      "rack_w": 10.8,
      "t_ride_s": 2.46,
      "hold_j": 50,
      "c_system_uf": 84.108,
      "cost": 10786.04
     }
    }
   ],
   "python_calls": 3,
   "usage": {
    "prompt_tokens": 218741,
    "completion_tokens": 56209,
    "cost": 1.5595534000000002
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_004",
   "trial": 2,
   "seconds": 171.7,
   "timestamp": "2026-10-28T09:24:37+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 18.1,
        "unit": "%",
        "basis": "2.2 MWh + 0.0317 MWh aux out of 4.0839 MWh gross over the 10-90% window leaves 18.1% SOC error at each end (OCV-weighted)"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 200 ms; budget is 6 chain scans + MCU cycle + contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "10 s to DC bus ready minus 0.5 s start sequence; one string charges 7.9 mF to within 5% of 1460 V (3RC)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-4",
        "value": 46.2,
        "unit": "mA",
        "basis": "Self-discharge spread 2.72%/month at 35 C x 306 Ah / (30 d x 6 h/d)"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2790,
        "unit": "A",
        "basis": "Below about 2790 A the gBat 400 A fuse pre-arcing time exceeds the cell short-time limit (1 C = 283.1 Ah at EOL), so the contactor must break up to that current"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.46,
        "unit": "s",
        "basis": "Each dip is below 70% for 1.25 s (150 ms at 15%, then linear recovery to 70%); minus 20 ms PSU hold-up gives 1.23 s; two dips with no recharge credit"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 84.1,
        "unit": "uF",
        "basis": "One IT system through the shared unearthed LV winding: 15 x 1.58 uF + 2 x 30 uF + 2400 m x 0.17 nF; one IMD per IT system"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-10",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 111.85,
      "chips_per_chain": 13,
      "soc_error_pct": 11.2348,
      "soc_anchor_pct": 2.0562,
      "soc_offset_pct": 11.0378,
      "soc_gain_pct": 0.4,
      "soc_error_allowed_pct": 18.1415,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 42.7796,
      "t_pre_s": 5.2066,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 6.6364,
      "e_pre_j": 8419.82,
      "e_short_j": 9689.0909,
      "rack_w": 10.8,
      "t_ride_s": 2.46,
      "hold_j": 50,
      "c_system_uf": 84.108,
      "cost": 10786.04
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 36072,
    "completion_tokens": 29471,
    "cost": 0.7187582000000001
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_004",
   "trial": 3,
   "seconds": 166.2,
   "timestamp": "2026-10-28T09:27:23+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 19.1,
        "unit": "%",
        "basis": "1.7613 MWh gross needed of 3.205 MWh full 5-90% window (OCV-weighted); SOC error may shrink window at both ends by at most 19.1%"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell must be disconnected within 100 ms above 3.75 V: 5 chain scans + control cycle + contactor opening <= 100 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "10 s bus-ready minus 0.5 s start sequence; one rack alone charges 12.8 mF to within 2%"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 31,
        "unit": "mA",
        "basis": "Self-discharge spread at 30 C ~1.755 %/month of 314 Ah = 0.184 Ah/day, removed in 6 h/day of balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1465,
        "unit": "A",
        "basis": "Below ~1465 A the gBat 315 A fuse pre-arc time exceeds the cell short-time limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.38,
        "unit": "s",
        "basis": "Fault, reclose onto fault and recovery keep aux voltage below 50% from 0 to 2.4 s, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": "SN-6",
        "value": 36.39,
        "unit": "uF",
        "basis": "One IT system (transformerless PCS, unearthed star): 11x1.45 uF racks + 20 uF PCS + 11x80 m x2x0.25 nF cables"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 4,
      "current_sensor": "CS-4",
      "mcu": "MCU-4",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-28",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-1"
     },
     "passed": false,
     "violations": [
      "requirement R-IMD parent 'SN-6' does not name every stakeholder need it derives from (SN-4 and SN-6)"
     ],
     "metrics": {
      "t_react_ms": 77.95,
      "chips_per_chain": 7,
      "soc_error_pct": 4.922,
      "soc_anchor_pct": 1.74,
      "soc_offset_pct": 4.5251,
      "soc_gain_pct": 0.85,
      "soc_error_allowed_pct": 18.925,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 25.8398,
      "t_pre_s": 3.405,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 21.4706,
      "e_pre_j": 13642.24,
      "e_short_j": 15673.5294,
      "rack_w": 9.6,
      "t_ride_s": 2.38,
      "hold_j": 50,
      "c_system_uf": 36.39,
      "cost": 6426.62
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 19.1,
        "unit": "%",
        "basis": "1.7613 MWh gross needed of 3.205 MWh full 5-90% window (OCV-weighted); SOC error may shrink window at both ends by at most 19.1%"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell must be disconnected within 100 ms above 3.75 V: 5 chain scans + control cycle + contactor opening <= 100 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "10 s bus-ready minus 0.5 s start sequence; one rack alone charges 12.8 mF to within 2%"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 31,
        "unit": "mA",
        "basis": "Self-discharge spread at 30 C ~1.755 %/month of 314 Ah = 0.184 Ah/day, removed in 6 h/day of balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1465,
        "unit": "A",
        "basis": "Below ~1465 A the gBat 315 A fuse pre-arc time exceeds the cell short-time limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.38,
        "unit": "s",
        "basis": "Fault, reclose onto fault and recovery keep aux voltage below 50% from 0 to 2.4 s, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 36.39,
        "unit": "uF",
        "basis": "One IT system (transformerless PCS, unearthed star): 11x1.45 uF racks + 20 uF PCS + 11x80 m x2x0.25 nF cables; protects people against earth faults"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 4,
      "current_sensor": "CS-4",
      "mcu": "MCU-4",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-28",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-1"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 77.95,
      "chips_per_chain": 7,
      "soc_error_pct": 4.922,
      "soc_anchor_pct": 1.74,
      "soc_offset_pct": 4.5251,
      "soc_gain_pct": 0.85,
      "soc_error_allowed_pct": 18.925,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 25.8398,
      "t_pre_s": 3.405,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 21.4706,
      "e_pre_j": 13642.24,
      "e_short_j": 15673.5294,
      "rack_w": 9.6,
      "t_ride_s": 2.38,
      "hold_j": 50,
      "c_system_uf": 36.39,
      "cost": 6426.62
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 72166,
    "completion_tokens": 30323,
    "cost": 0.942852
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_006",
   "trial": 1,
   "seconds": 123.4,
   "timestamp": "2026-10-28T09:29:27+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 18.9,
        "unit": "%",
        "basis": "(1.725+0.0363)/(3.1389+0.0363) of the 85% window needs 47.15% span; (85-47.15)/2 error allowed at each end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "cell datasheet: above 3.75 V disconnect within 100 ms (5 scans + MCU cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "10 s to DC bus ready minus 0.5 s start sequence; closes at 2% of string voltage"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 29,
        "unit": "mA",
        "basis": "self-discharge spread at 30 C ~1.65 %/month of 314 Ah = 0.173 Ah/day recovered in 6 h"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1469,
        "unit": "A",
        "basis": "above this current gBat 315 A pre-arcing time is shorter than the cell short-time limit; below it the contactor must interrupt"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.38,
        "unit": "s",
        "basis": "aux below 50% for 0.25+0.5+0.25+1.4 = 2.4 s during dip-reclose-dip sequence, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 36.39,
        "unit": "uF",
        "basis": "one IT system (transformerless PCS, unearthed star point): 11x1.45 + 20 + 11x2x80 m x 0.25 nF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 4,
      "current_sensor": "CS-4",
      "mcu": "MCU-4",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-28",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-1"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 77.95,
      "chips_per_chain": 7,
      "soc_error_pct": 4.922,
      "soc_anchor_pct": 1.74,
      "soc_offset_pct": 4.5251,
      "soc_gain_pct": 0.85,
      "soc_error_allowed_pct": 18.925,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 25.8398,
      "t_pre_s": 3.405,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 21.4706,
      "e_pre_j": 13642.24,
      "e_short_j": 15673.5294,
      "rack_w": 9.6,
      "t_ride_s": 2.38,
      "hold_j": 50,
      "c_system_uf": 36.39,
      "cost": 6426.62
     }
    }
   ],
   "python_calls": 2,
   "usage": {
    "prompt_tokens": 67558,
    "completion_tokens": 24733,
    "cost": 0.6548098
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_006",
   "trial": 3,
   "seconds": 107.7,
   "timestamp": "2026-10-28T09:34:57+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 1.41,
        "unit": "%",
        "basis": "6.900 MWh + 0.1147 MWh aux out of 7.2709 MWh gross over 80% window leaves 2.82% of SOC, lost at both ends, so max 1.41% error"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell safety limit: above 3.75 V disconnect within 100 ms (scan latency + 3 scans + MCU cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 0.5 s start sequence; bus within 2% of string voltage"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 10.5,
        "unit": "mA",
        "basis": "Self-discharge spread 0.806 %/month at 30 C x 314 Ah = 2.53 Ah/month, recovered in 8 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 840,
        "unit": "A",
        "basis": "Above ~840 A the 250 A gBat fuse pre-arcs faster than the cell short-time limit; below that the contactor must interrupt"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.313,
        "unit": "s",
        "basis": "Aux voltage stays below 60% from t=0 to 2.333 s (fault, reclose onto fault, recovery to 60%), minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 153.9,
        "unit": "uF",
        "basis": "One galvanically connected IT system (transformerless PCS, shared unearthed winding): 29x1.82 + 5x20 + 29x120 m x 0.31 nF"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-1",
      "mcu": "MCU-3",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-42",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-3"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 80.43,
      "chips_per_chain": 12,
      "soc_error_pct": 0.9943,
      "soc_anchor_pct": 0.9,
      "soc_offset_pct": 0.3478,
      "soc_gain_pct": 0.24,
      "soc_error_allowed_pct": 1.4095,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 9.2467,
      "t_pre_s": 1.8934,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 6.3709,
      "e_pre_j": 2160.9308,
      "e_short_j": 4464.7331,
      "rack_w": 9.2,
      "t_ride_s": 2.3133,
      "hold_j": 50,
      "c_system_uf": 153.8588,
      "cost": 22489.27
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 34077,
    "completion_tokens": 25669,
    "cost": 0.7300926000000001
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_008",
   "trial": 1,
   "seconds": 145.0,
   "timestamp": "2026-10-28T09:37:22+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 1.416,
        "unit": "%",
        "basis": "Window shrinks by the SOC error at both ends; gross energy (7.1562+0.1147 MWh aux) x usable fraction - 0.1147 >= 6.9 MWh, OCV-weighted -> e <= 1.416 %"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell safety limit: above 3.75 V disconnect within 100 ms (detection + 3-scan confirm + control cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 0.5 s start sequence; one string charges 2.2 mF to within 2% (3.91 RC)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 10.55,
        "unit": "mA",
        "basis": "Self-discharge spread at 30 C 0.806 %/month (doubling per 10 C) x 314 Ah / 30 d / 8 h balancing per day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1024,
        "unit": "A",
        "basis": "Below ~1024 A the 250 A gBat fuse is slower than the cell short-time limit (EOL 1C = 275.3 A), so the contactor must interrupt up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.313,
        "unit": "s",
        "basis": "Aux voltage below 60% from t=0 until 1.0 s + 2 s x 60/90 = 2.333 s (dip, reclose onto fault, second dip), minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 153.86,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 29 x 1.82 uF + 5 x 20 uF + 29 x 2 x 60 m x 0.31 nF/m"
       }
      ],
      "afe": "AFE-5",
      "afe_per_module": 1,
      "chains_per_rack": 1,
      "current_sensor": "CS-1",
      "mcu": "MCU-1",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-42",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-3"
     },
     "passed": false,
     "violations": [
      "cost 24944.12 is not within 5% of the best design that meets every constraint"
     ],
     "metrics": {
      "t_react_ms": 72.14,
      "chips_per_chain": 24,
      "soc_error_pct": 0.7339,
      "soc_anchor_pct": 0.6,
      "soc_offset_pct": 0.3478,
      "soc_gain_pct": 0.24,
      "soc_error_allowed_pct": 1.4095,
      "i_bal_ma": 300,
      "i_bal_needed_ma": 9.2467,
      "t_pre_s": 1.8934,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 6.3709,
      "e_pre_j": 2160.9308,
      "e_short_j": 4464.7331,
      "rack_w": 7.7,
      "t_ride_s": 2.3133,
      "hold_j": 20,
      "c_system_uf": 153.8588,
      "cost": 24944.12
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 1.416,
        "unit": "%",
        "basis": "Window shrinks by the SOC error at both ends; gross energy (7.1562+0.1147 MWh aux) x usable fraction - 0.1147 >= 6.9 MWh, OCV-weighted -> e <= 1.416 %"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell safety limit: above 3.75 V disconnect within 100 ms (detection + 3-scan confirm + control cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 0.5 s start sequence; one string charges 2.2 mF to within 2% (3.91 RC)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 10.55,
        "unit": "mA",
        "basis": "Self-discharge spread at 30 C 0.806 %/month (doubling per 10 C) x 314 Ah / 30 d / 8 h balancing per day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1024,
        "unit": "A",
        "basis": "Below ~1024 A the 250 A gBat fuse is slower than the cell short-time limit (EOL 1C = 275.3 A), so the contactor must interrupt up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.313,
        "unit": "s",
        "basis": "Aux voltage below 60% from t=0 until 1.0 s + 2 s x 60/90 = 2.333 s (dip, reclose onto fault, second dip), minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 153.86,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 29 x 1.82 uF + 5 x 20 uF + 29 x 2 x 60 m x 0.31 nF/m"
       }
      ],
      "afe": "AFE-1",
      "afe_per_module": 2,
      "chains_per_rack": 2,
      "current_sensor": "CS-1",
      "mcu": "MCU-2",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-42",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-3"
     },
     "passed": false,
     "violations": [
      "SOC error 2.52% after 24 h (anchor 2.48, offset 0.35, gain 0.24) exceeds 1.41% the energy margin allows"
     ],
     "metrics": {
      "t_react_ms": 78.68,
      "chips_per_chain": 24,
      "soc_error_pct": 2.5203,
      "soc_anchor_pct": 2.4846,
      "soc_offset_pct": 0.3478,
      "soc_gain_pct": 0.24,
      "soc_error_allowed_pct": 1.4095,
      "i_bal_ma": 60,
      "i_bal_needed_ma": 9.2467,
      "t_pre_s": 1.8934,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 6.3709,
      "e_pre_j": 2160.9308,
      "e_short_j": 4464.7331,
      "rack_w": 8.2,
      "t_ride_s": 2.3133,
      "hold_j": 20,
      "c_system_uf": 153.8588,
      "cost": 17643.08
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 1.416,
        "unit": "%",
        "basis": "Window shrinks by the SOC error at both ends; gross energy (7.1562+0.1147 MWh aux) x usable fraction - 0.1147 >= 6.9 MWh, OCV-weighted -> e <= 1.416 %"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell safety limit: above 3.75 V disconnect within 100 ms (detection + 3-scan confirm + control cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 0.5 s start sequence; one string charges 2.2 mF to within 2% (3.91 RC)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 10.55,
        "unit": "mA",
        "basis": "Self-discharge spread at 30 C 0.806 %/month (doubling per 10 C) x 314 Ah / 30 d / 8 h balancing per day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1024,
        "unit": "A",
        "basis": "Below ~1024 A the 250 A gBat fuse is slower than the cell short-time limit (EOL 1C = 275.3 A), so the contactor must interrupt up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.313,
        "unit": "s",
        "basis": "Aux voltage below 60% from t=0 until 1.0 s + 2 s x 60/90 = 2.333 s (dip, reclose onto fault, second dip), minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 153.86,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 29 x 1.82 uF + 5 x 20 uF + 29 x 2 x 60 m x 0.31 nF/m"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-1",
      "mcu": "MCU-3",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-42",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-3"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 80.43,
      "chips_per_chain": 12,
      "soc_error_pct": 0.9943,
      "soc_anchor_pct": 0.9,
      "soc_offset_pct": 0.3478,
      "soc_gain_pct": 0.24,
      "soc_error_allowed_pct": 1.4095,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 9.2467,
      "t_pre_s": 1.8934,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 6.3709,
      "e_pre_j": 2160.9308,
      "e_short_j": 4464.7331,
      "rack_w": 9.2,
      "t_ride_s": 2.3133,
      "hold_j": 50,
      "c_system_uf": 153.8588,
      "cost": 22489.27
     }
    }
   ],
   "python_calls": 2,
   "usage": {
    "prompt_tokens": 274122,
    "completion_tokens": 96778,
    "cost": 2.5750752
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_008",
   "trial": 3,
   "seconds": 289.5,
   "timestamp": "2026-10-28T09:46:52+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 5.9,
        "unit": "%",
        "basis": "Window must shrink so that (3.300+0.1085 aux)/(3.8924+0.1085) = 85.2% of the 10-90% DC energy remains; that allows 11.85 SOC points, about 5.9% at each end."
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 150 ms: 4-scan confirmation plus control cycle plus contactor opening time."
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "8 s to DC bus ready minus the 1 s start sequence; one rack must charge the 12.6 mF PCS DC link to within 2%."
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 84,
        "unit": "mA",
        "basis": "Self-discharge spread about 1.6 %/month at 30 C on 314 Ah is about 0.17 Ah/day, recovered in 2 h/day of balancing."
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1414,
        "unit": "A",
        "basis": "Below about 1414 A the 315 A gBat fuse pre-arc time exceeds the cell short-time limit, so the contactor must break up to that current."
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.38,
        "unit": "s",
        "basis": "Fault with reclose keeps aux voltage below 60% from 0 to 2.4 s (recovery 25 %/s from 15% after 0.6 s), minus 20 ms PSU hold-up."
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 102.2,
        "unit": "uF",
        "basis": "One IT system across all racks and both transformerless PCS: 16x0.75 + 2x45 + 16x2x25 m x 0.19 nF/m."
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-1",
      "mcu": "MCU-3",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-34",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 91.16,
      "chips_per_chain": 13,
      "soc_error_pct": 2.9356,
      "soc_anchor_pct": 1.3375,
      "soc_offset_pct": 2.6022,
      "soc_gain_pct": 0.24,
      "soc_error_allowed_pct": 5.9227,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 66.1814,
      "t_pre_s": 4.9291,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 14.6,
      "e_pre_j": 13429.08,
      "e_short_j": 31974.0,
      "rack_w": 9.2,
      "t_ride_s": 2.38,
      "hold_j": 50,
      "c_system_uf": 102.152,
      "cost": 11022.61
     }
    }
   ],
   "python_calls": 3,
   "usage": {
    "prompt_tokens": 142264,
    "completion_tokens": 44254,
    "cost": 1.4165438000000001
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_010",
   "trial": 1,
   "seconds": 143.2,
   "timestamp": "2026-10-28T09:57:29+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 5.94,
        "unit": "%",
        "basis": "Need (3.3+0.1085)/(3.8924+0.1085)=85.19% of the OCV-weighted 10-90% window energy, so the window can lose 5.94% SOC at each end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V the cell must be disconnected within 150 ms (detection + control cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "Bus must be ready in 8 s; the 1 s start sequence leaves 7 s for one string alone to precharge 12.6 mF to within 2%"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 85.6,
        "unit": "mA",
        "basis": "Self-discharge spread 1.635 %/month at 30 C (linear between 25 and 35 C) x 314 Ah = 5.13 Ah/month, balanced over 60 h/month (2 h/day)"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1410,
        "unit": "A",
        "basis": "Below about 1410 A the 315 A gBat fuse pre-arc time exceeds the cell short-time limit (1C = 314 A), so the contactor must break up to that current"
       },
       {
        "id": "R-RIDE",
        "parent": [
         "SN-6",
         "SN-4"
        ],
        "value": 2.38,
        "unit": "s",
        "basis": "With reclose, supply is below 60% from 0 to 2.4 s (15% until 0.6 s, then linear rise to 60% at 2.4 s), minus the 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 102.2,
        "unit": "uF",
        "basis": "One IT system via the unearthed shared LV winding: 16x0.75 + 2x45 + 800 m x 0.19 nF = 102.15 uF, one IMD per IT system"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-1",
      "mcu": "MCU-3",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-34",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE parent '['SN-6', 'SN-4']' is not the stakeholder need it derives from (SN-6)"
     ],
     "metrics": {
      "t_react_ms": 91.16,
      "chips_per_chain": 13,
      "soc_error_pct": 2.9356,
      "soc_anchor_pct": 1.3375,
      "soc_offset_pct": 2.6022,
      "soc_gain_pct": 0.24,
      "soc_error_allowed_pct": 5.9227,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 66.1814,
      "t_pre_s": 4.9291,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 14.6,
      "e_pre_j": 13429.08,
      "e_short_j": 31974.0,
      "rack_w": 9.2,
      "t_ride_s": 2.38,
      "hold_j": 50,
      "c_system_uf": 102.152,
      "cost": 11022.61
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 5.94,
        "unit": "%",
        "basis": "Need (3.3+0.1085)/(3.8924+0.1085)=85.19% of the OCV-weighted 10-90% window energy, so the window can lose 5.94% SOC at each end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V the cell must be disconnected within 150 ms (detection + control cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "Bus must be ready in 8 s; the 1 s start sequence leaves 7 s for one string alone to precharge 12.6 mF to within 2%"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 85.6,
        "unit": "mA",
        "basis": "Self-discharge spread 1.635 %/month at 30 C (linear between 25 and 35 C) x 314 Ah = 5.13 Ah/month, balanced over 60 h/month (2 h/day)"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1410,
        "unit": "A",
        "basis": "Below about 1410 A the 315 A gBat fuse pre-arc time exceeds the cell short-time limit (1C = 314 A), so the contactor must break up to that current"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.38,
        "unit": "s",
        "basis": "Connection letter fault ride-through with reclose: supply below 60% from 0 to 2.4 s (15% until 0.6 s, then linear rise to 60% at 2.4 s), minus the 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 102.2,
        "unit": "uF",
        "basis": "One IT system via the unearthed shared LV winding: 16x0.75 + 2x45 + 800 m x 0.19 nF = 102.15 uF, one IMD per IT system"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-1",
      "mcu": "MCU-3",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-34",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 91.16,
      "chips_per_chain": 13,
      "soc_error_pct": 2.9356,
      "soc_anchor_pct": 1.3375,
      "soc_offset_pct": 2.6022,
      "soc_gain_pct": 0.24,
      "soc_error_allowed_pct": 5.9227,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 66.1814,
      "t_pre_s": 4.9291,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 14.6,
      "e_pre_j": 13429.08,
      "e_short_j": 31974.0,
      "rack_w": 9.2,
      "t_ride_s": 2.38,
      "hold_j": 50,
      "c_system_uf": 102.152,
      "cost": 11022.61
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 80786,
    "completion_tokens": 39464,
    "cost": 1.0198574
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_010",
   "trial": 2,
   "seconds": 158.7,
   "timestamp": "2026-10-28T10:00:08+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 5.94,
        "unit": "%",
        "basis": "3.3 MWh plus 0.1085 MWh aux must fit in the window shrunk by the SOC error at both ends, OCV-weighted, of 4.0009 MWh gross over 10-90%"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 150 ms (scans + MCU cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 1 s start sequence; 2% band so t=RC*ln(50) with C=12.6 mF if one rack precharges alone"
       },
       {
        "id": "R-BAL",
        "parent": [
         "SN-1",
         "SN-4"
        ],
        "value": 80.7,
        "unit": "mA",
        "basis": "Self-discharge spread at 30 C 1.54 %/month x 314 Ah, corrected within 60 h per month (2 h/day)"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1414,
        "unit": "A",
        "basis": "Below 1414 A the cell short-time limit (1C = 314 A) is shorter than the 315 A fuse pre-arcing time, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.38,
        "unit": "s",
        "basis": "Fault-reclose sequence keeps aux voltage below 60% from t=0 to 2.4 s, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 102.15,
        "unit": "uF",
        "basis": "One IT system, plant-wide: 16x0.75 + 2x45 + 16x2x25 m x 0.19 nF/m uF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-1",
      "mcu": "MCU-3",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-34",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 91.16,
      "chips_per_chain": 13,
      "soc_error_pct": 2.9356,
      "soc_anchor_pct": 1.3375,
      "soc_offset_pct": 2.6022,
      "soc_gain_pct": 0.24,
      "soc_error_allowed_pct": 5.9227,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 66.1814,
      "t_pre_s": 4.9291,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 14.6,
      "e_pre_j": 13429.08,
      "e_short_j": 31974.0,
      "rack_w": 9.2,
      "t_ride_s": 2.38,
      "hold_j": 50,
      "c_system_uf": 102.152,
      "cost": 11022.61
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 32156,
    "completion_tokens": 23232,
    "cost": 0.5626502
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_010",
   "trial": 3,
   "seconds": 139.4,
   "timestamp": "2026-10-28T10:02:27+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 5.2,
        "unit": "%",
        "basis": "(2.2+0.0599)/(2.5154+0.0599) of the 5-90% window must remain usable, so 85% x (1-0.8775)/2 per end = 5.2% (budget: OCV reset 4.0% + offset drift 1.0% + self-discharge spread 0.17%)"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "cell above 3.75 V must be disconnected within 150 ms (scan x6 + MCU cycle + contactor opening = 135 ms)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4,
        "unit": "s",
        "basis": "5 s bus-ready minus 1 s start sequence; one rack charges 6.9 mF to within 5%: R*C*ln20 <= 4 s"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 29.4,
        "unit": "mA",
        "basis": "self-discharge spread at 30 C 1.68%/month x 314 Ah / 30 d / 6 h per day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1405,
        "unit": "A",
        "basis": "below 1405 A the 315 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to this current"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.1675,
        "unit": "s",
        "basis": "per dip, voltage stays below 60% for 0.25 + 1.5 x 50/80 s = 1.1875 s, minus 20 ms PSU hold-up; two dips per the connection letter"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-6",
         "SN-4"
        ],
        "value": 28.28,
        "unit": "uF",
        "basis": "one IT system: 9 x 0.88 uF + 20 uF + 9 x 120 m x 0.33 nF/m = 28.28 uF; IEC 61557-8 allows only one IMD per IT system"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-1",
      "mcu": "MCU-2",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-1"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 1.1675 s does not follow from the data (derived 2.335 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 118.7,
      "chips_per_chain": 12,
      "soc_error_pct": 1.5361,
      "soc_anchor_pct": 1.1389,
      "soc_offset_pct": 0.9988,
      "soc_gain_pct": 0.255,
      "soc_error_allowed_pct": 5.205,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 27.1604,
      "t_pre_s": 3.1006,
      "t_pre_allowed_s": 4.0,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 6777.4648,
      "e_short_j": 13096.5504,
      "rack_w": 8.2,
      "t_ride_s": 2.335,
      "hold_j": 20,
      "c_system_uf": 28.2764,
      "cost": 6260.78
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 5.2,
        "unit": "%",
        "basis": "(2.2+0.0599)/(2.5154+0.0599) of the 5-90% window must remain usable, so 85% x (1-0.8775)/2 per end = 5.2% (budget: OCV reset 4.0% + offset drift 1.0% + self-discharge spread 0.17%)"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "cell above 3.75 V must be disconnected within 150 ms (scan x6 + MCU cycle + contactor opening = 135 ms)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4,
        "unit": "s",
        "basis": "5 s bus-ready minus 1 s start sequence; one rack charges 6.9 mF to within 5%: R*C*ln20 <= 4 s"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 29.4,
        "unit": "mA",
        "basis": "self-discharge spread at 30 C 1.68%/month x 314 Ah / 30 d / 6 h per day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1405,
        "unit": "A",
        "basis": "below 1405 A the 315 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to this current"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.335,
        "unit": "s",
        "basis": "two dips (fault plus unsuccessful reclose), each below 60% for 0.25 + 1.5 x 50/80 = 1.1875 s minus 20 ms PSU hold-up; no recharge between dips is credited"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-6",
         "SN-4"
        ],
        "value": 28.28,
        "unit": "uF",
        "basis": "one IT system: 9 x 0.88 uF + 20 uF + 9 x 120 m x 0.33 nF/m = 28.28 uF; IEC 61557-8 allows only one IMD per IT system"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-1",
      "mcu": "MCU-2",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-1"
     },
     "passed": false,
     "violations": [
      "cost 6260.78 is not within 5% of the best design that meets every constraint"
     ],
     "metrics": {
      "t_react_ms": 118.7,
      "chips_per_chain": 12,
      "soc_error_pct": 1.5361,
      "soc_anchor_pct": 1.1389,
      "soc_offset_pct": 0.9988,
      "soc_gain_pct": 0.255,
      "soc_error_allowed_pct": 5.205,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 27.1604,
      "t_pre_s": 3.1006,
      "t_pre_allowed_s": 4.0,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 6777.4648,
      "e_short_j": 13096.5504,
      "rack_w": 8.2,
      "t_ride_s": 2.335,
      "hold_j": 20,
      "c_system_uf": 28.2764,
      "cost": 6260.78
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 5.2,
        "unit": "%",
        "basis": "(2.2+0.0599)/(2.5154+0.0599) of the 5-90% window must remain usable, so 85% x (1-0.8775)/2 per end = 5.2% (OCV reset error + offset drift over 3 days + self-discharge spread)"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "cell above 3.75 V must be disconnected within 150 ms (scan x6 + MCU cycle + contactor opening = 127 ms)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4,
        "unit": "s",
        "basis": "5 s bus-ready minus 1 s start sequence; one rack charges 6.9 mF to within 5%: R*C*ln20 <= 4 s"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 29.4,
        "unit": "mA",
        "basis": "self-discharge spread at 30 C 1.68%/month x 314 Ah / 30 d / 6 h per day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1405,
        "unit": "A",
        "basis": "below 1405 A the 315 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to this current"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.335,
        "unit": "s",
        "basis": "two dips (fault plus unsuccessful reclose), each below 60% for 0.25 + 1.5 x 50/80 = 1.1875 s minus 20 ms PSU hold-up; no recharge between dips is credited"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-6",
         "SN-4"
        ],
        "value": 28.28,
        "unit": "uF",
        "basis": "one IT system: 9 x 0.88 uF + 20 uF + 9 x 120 m x 0.33 nF/m = 28.28 uF; IEC 61557-8 allows only one IMD per IT system"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-1",
      "mcu": "MCU-2",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-1"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 111.65,
      "chips_per_chain": 12,
      "soc_error_pct": 2.1081,
      "soc_anchor_pct": 1.8389,
      "soc_offset_pct": 0.9988,
      "soc_gain_pct": 0.255,
      "soc_error_allowed_pct": 5.205,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 27.1604,
      "t_pre_s": 3.1006,
      "t_pre_allowed_s": 4.0,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 6777.4648,
      "e_short_j": 13096.5504,
      "rack_w": 8.2,
      "t_ride_s": 2.335,
      "hold_j": 20,
      "c_system_uf": 28.2764,
      "cost": 5487.5
     }
    }
   ],
   "python_calls": 2,
   "usage": {
    "prompt_tokens": 255826,
    "completion_tokens": 71819,
    "cost": 2.2745212
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_012",
   "trial": 1,
   "seconds": 217.8,
   "timestamp": "2026-10-28T10:06:05+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 5.24,
        "unit": "%",
        "basis": "2.2599 MWh incl. aux out of 2.5753 MWh over 5-90% (OCV-energy weighted) allows 10.48% total window loss, i.e. +/-5.24% SOC error band"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 150 ms: worst case 6 chain scans + 1 MCU cycle + contactor opening time"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4.0,
        "unit": "s",
        "basis": "5 s to DC bus ready minus 1 s start sequence; one string charges 6.9 mF to within 5% (3RC)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 30.7,
        "unit": "mA",
        "basis": "Self-discharge spread 1.785 %/month at 30 C x 314 Ah = 0.184 Ah/day, recovered in 6 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1405,
        "unit": "A",
        "basis": "Below about 1405 A the 315 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to this current"
       },
       {
        "id": "R-RIDE",
        "parent": [
         "SN-6",
         "SN-2"
        ],
        "value": 1.1675,
        "unit": "s",
        "basis": "Supply below 60% for 0.25 + 0.9375 s per dip, minus 20 ms PSU hold-up; repeated after the reclose"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 28.28,
        "unit": "uF",
        "basis": "One IT system: 9 x 0.88 uF + 20 uF + 1080 m x 0.33 nF/m of conductor"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-1",
      "mcu": "MCU-2",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-1"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE parent '['SN-6', 'SN-2']' is not the stakeholder need it derives from (SN-6)",
      "requirement R-RIDE value 1.1675 s does not follow from the data (derived 2.335 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 118.7,
      "chips_per_chain": 12,
      "soc_error_pct": 1.5361,
      "soc_anchor_pct": 1.1389,
      "soc_offset_pct": 0.9988,
      "soc_gain_pct": 0.255,
      "soc_error_allowed_pct": 5.205,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 27.1604,
      "t_pre_s": 3.1006,
      "t_pre_allowed_s": 4.0,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 6777.4648,
      "e_short_j": 13096.5504,
      "rack_w": 8.2,
      "t_ride_s": 2.335,
      "hold_j": 20,
      "c_system_uf": 28.2764,
      "cost": 6260.78
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 5.24,
        "unit": "%",
        "basis": "2.2599 MWh incl. aux out of 2.5753 MWh over 5-90% (OCV-energy weighted) allows 10.48% total window loss, i.e. +/-5.24% SOC error band"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 150 ms: worst case 6 chain scans + 1 MCU cycle + contactor opening time"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4.0,
        "unit": "s",
        "basis": "5 s to DC bus ready minus 1 s start sequence; one string charges 6.9 mF to within 5% (3RC)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 30.7,
        "unit": "mA",
        "basis": "Self-discharge spread 1.785 %/month at 30 C x 314 Ah = 0.184 Ah/day, recovered in 6 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1405,
        "unit": "A",
        "basis": "Below about 1405 A the 315 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to this current"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.335,
        "unit": "s",
        "basis": "Each dip keeps supply below 60% for 0.25 + 0.9375 s, minus 20 ms PSU hold-up = 1.1675 s; two dips (reclose) with no recharge assumed = 2.335 s"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 28.28,
        "unit": "uF",
        "basis": "One IT system: 9 x 0.88 uF + 20 uF + 1080 m x 0.33 nF/m of conductor"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-1",
      "mcu": "MCU-2",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-1"
     },
     "passed": false,
     "violations": [
      "cost 6260.78 is not within 5% of the best design that meets every constraint"
     ],
     "metrics": {
      "t_react_ms": 118.7,
      "chips_per_chain": 12,
      "soc_error_pct": 1.5361,
      "soc_anchor_pct": 1.1389,
      "soc_offset_pct": 0.9988,
      "soc_gain_pct": 0.255,
      "soc_error_allowed_pct": 5.205,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 27.1604,
      "t_pre_s": 3.1006,
      "t_pre_allowed_s": 4.0,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 6777.4648,
      "e_short_j": 13096.5504,
      "rack_w": 8.2,
      "t_ride_s": 2.335,
      "hold_j": 20,
      "c_system_uf": 28.2764,
      "cost": 6260.78
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 5.24,
        "unit": "%",
        "basis": "2.2599 MWh incl. aux out of 2.5753 MWh over 5-90% (OCV-energy weighted) allows 10.48% total window loss, i.e. +/-5.24% SOC error band"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 150 ms: worst case 6 chain scans + 1 MCU cycle + contactor opening time"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4.0,
        "unit": "s",
        "basis": "5 s to DC bus ready minus 1 s start sequence; one string charges 6.9 mF to within 5% (3RC)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 30.7,
        "unit": "mA",
        "basis": "Self-discharge spread 1.785 %/month at 30 C x 314 Ah = 0.184 Ah/day, recovered in 6 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1405,
        "unit": "A",
        "basis": "Below about 1405 A the 315 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to this current"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.335,
        "unit": "s",
        "basis": "Each dip keeps supply below 60% for 0.25 + 0.9375 s, minus 20 ms PSU hold-up = 1.1675 s; two dips (reclose) with no recharge assumed = 2.335 s"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 28.28,
        "unit": "uF",
        "basis": "One IT system: 9 x 0.88 uF + 20 uF + 1080 m x 0.33 nF/m of conductor"
       }
      ],
      "afe": "AFE-1",
      "afe_per_module": 2,
      "chains_per_rack": 2,
      "current_sensor": "CS-1",
      "mcu": "MCU-2",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-1"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 109.1,
      "chips_per_chain": 24,
      "soc_error_pct": 3.1879,
      "soc_anchor_pct": 3.0167,
      "soc_offset_pct": 0.9988,
      "soc_gain_pct": 0.255,
      "soc_error_allowed_pct": 5.205,
      "i_bal_ma": 60,
      "i_bal_needed_ma": 27.1604,
      "t_pre_s": 3.1006,
      "t_pre_allowed_s": 4.0,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 6777.4648,
      "e_short_j": 13096.5504,
      "rack_w": 8.2,
      "t_ride_s": 2.335,
      "hold_j": 20,
      "c_system_uf": 28.2764,
      "cost": 5452.94
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 153985,
    "completion_tokens": 58149,
    "cost": 1.5457566
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_012",
   "trial": 2,
   "seconds": 184.8,
   "timestamp": "2026-10-28T10:09:10+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 5.36,
        "unit": "%",
        "basis": "2.200/2.5154 of window energy (OCV-weighted) leaves 5.36% SOC margin at each end of 5-90%"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "cell above 3.75 V must be disconnected within 150 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4,
        "unit": "s",
        "basis": "5 s to DC bus ready minus 1 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 29,
        "unit": "mA",
        "basis": "self-discharge spread at 30 C ~1.68 %/month of 290.5 Ah recovered in 6 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1406,
        "unit": "A",
        "basis": "below ~1406 A the fuse pre-arcing time exceeds the cell short-time limit, contactor must break"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.1675,
        "unit": "s",
        "basis": "voltage below 60% for 0.25+0.9375 s per dip, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 28.28,
        "unit": "uF",
        "basis": "one IT system: 9x0.88 uF racks + 20 uF PCS + 1080 m x 0.33 nF cables"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-1",
      "mcu": "MCU-2",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-1"
     },
     "passed": false,
     "violations": [
      "requirement R-SOC value 5.36 % does not follow from the data (derived 5.205 %, maximum)",
      "requirement R-RIDE value 1.1675 s does not follow from the data (derived 2.335 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 118.7,
      "chips_per_chain": 12,
      "soc_error_pct": 1.5361,
      "soc_anchor_pct": 1.1389,
      "soc_offset_pct": 0.9988,
      "soc_gain_pct": 0.255,
      "soc_error_allowed_pct": 5.205,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 27.1604,
      "t_pre_s": 3.1006,
      "t_pre_allowed_s": 4.0,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 6777.4648,
      "e_short_j": 13096.5504,
      "rack_w": 8.2,
      "t_ride_s": 2.335,
      "hold_j": 20,
      "c_system_uf": 28.2764,
      "cost": 6260.78
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 5.24,
        "unit": "%",
        "basis": "gross energy needed (2.2+0.0599)/(2.5154+0.0599) of window, OCV-weighted, leaves 5.24% SOC at each end of 5-90%"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "cell above 3.75 V must be disconnected within 150 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4,
        "unit": "s",
        "basis": "5 s to DC bus ready minus 1 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 29,
        "unit": "mA",
        "basis": "self-discharge spread at 30 C ~1.68 %/month of 290.5 Ah recovered in 6 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1406,
        "unit": "A",
        "basis": "below ~1406 A the fuse pre-arcing time exceeds the cell short-time limit, contactor must break"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.335,
        "unit": "s",
        "basis": "two dips (fault + reclose), each below 60% for 0.25+0.9375 s minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 28.28,
        "unit": "uF",
        "basis": "one IT system: 9x0.88 uF racks + 20 uF PCS + 1080 m x 0.33 nF cables"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-1",
      "mcu": "MCU-2",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-1"
     },
     "passed": false,
     "violations": [
      "cost 6260.78 is not within 5% of the best design that meets every constraint"
     ],
     "metrics": {
      "t_react_ms": 118.7,
      "chips_per_chain": 12,
      "soc_error_pct": 1.5361,
      "soc_anchor_pct": 1.1389,
      "soc_offset_pct": 0.9988,
      "soc_gain_pct": 0.255,
      "soc_error_allowed_pct": 5.205,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 27.1604,
      "t_pre_s": 3.1006,
      "t_pre_allowed_s": 4.0,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 6777.4648,
      "e_short_j": 13096.5504,
      "rack_w": 8.2,
      "t_ride_s": 2.335,
      "hold_j": 20,
      "c_system_uf": 28.2764,
      "cost": 6260.78
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 5.24,
        "unit": "%",
        "basis": "gross energy needed (2.2+0.0599)/(2.5154+0.0599) of window, OCV-weighted, leaves 5.24% SOC at each end of 5-90%"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "cell above 3.75 V must be disconnected within 150 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4,
        "unit": "s",
        "basis": "5 s to DC bus ready minus 1 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 29,
        "unit": "mA",
        "basis": "self-discharge spread at 30 C ~1.68 %/month of 290.5 Ah recovered in 6 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1406,
        "unit": "A",
        "basis": "below ~1406 A the fuse pre-arcing time exceeds the cell short-time limit, contactor must break"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.335,
        "unit": "s",
        "basis": "two dips (fault + reclose), each below 60% for 0.25+0.9375 s minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 28.28,
        "unit": "uF",
        "basis": "one IT system: 9x0.88 uF racks + 20 uF PCS + 1080 m x 0.33 nF cables"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-1",
      "mcu": "MCU-2",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-1"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 111.65,
      "chips_per_chain": 12,
      "soc_error_pct": 2.1081,
      "soc_anchor_pct": 1.8389,
      "soc_offset_pct": 0.9988,
      "soc_gain_pct": 0.255,
      "soc_error_allowed_pct": 5.205,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 27.1604,
      "t_pre_s": 3.1006,
      "t_pre_allowed_s": 4.0,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 6777.4648,
      "e_short_j": 13096.5504,
      "rack_w": 8.2,
      "t_ride_s": 2.335,
      "hold_j": 20,
      "c_system_uf": 28.2764,
      "cost": 5487.5
     }
    }
   ],
   "python_calls": 3,
   "usage": {
    "prompt_tokens": 347916,
    "completion_tokens": 75181,
    "cost": 2.1431497999999998
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_012",
   "trial": 3,
   "seconds": 187.0,
   "timestamp": "2026-10-28T10:12:17+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.76,
        "unit": "%",
        "basis": "4.6+0.0517 MWh of 4.9018+0.0517 MWh over 5-95% window (OCV-weighted) leaves 2.76% SOC margin at each end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "cell datasheet: above 3.75 V disconnect within 100 ms (3 scans + MCU cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s bus-ready minus 0.5 s start sequence; one rack must charge 4.2 mF PCS link to within 2%"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 22.4,
        "unit": "mA",
        "basis": "self-discharge spread 1.58%/month at 35 C x 255.5 Ah / (30 d x 6 h/d)"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1690,
        "unit": "A",
        "basis": "below ~1690 A the 315 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 3.79,
        "unit": "s",
        "basis": "two dips below 50% for 1.917 s each (0 V 250 ms + ramp to 50% in 1.667 s) minus 20 ms PSU hold-up, no recharge credited"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 64.164,
        "unit": "uF",
        "basis": "one IT system: 18x1.85 uF racks + 3x10 uF PCS + 2880 m x 0.3 nF cable"
       }
      ],
      "afe": "AFE-5",
      "afe_per_module": 1,
      "chains_per_rack": 1,
      "current_sensor": "CS-12",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-37",
      "balancing": "internal",
      "hold_up": "HB-3",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "cost 21012.87 is not within 5% of the best design that meets every constraint"
     ],
     "metrics": {
      "t_react_ms": 74.99,
      "chips_per_chain": 25,
      "soc_error_pct": 1.7154,
      "soc_anchor_pct": 0.1336,
      "soc_offset_pct": 1.7096,
      "soc_gain_pct": 0.045,
      "soc_error_allowed_pct": 2.7417,
      "i_bal_ma": 300,
      "i_bal_needed_ma": 22.4272,
      "t_pre_s": 2.4646,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 9.7333,
      "e_pre_j": 4476.36,
      "e_short_j": 7105.3333,
      "rack_w": 15.0,
      "t_ride_s": 3.7933,
      "hold_j": 100,
      "c_system_uf": 64.164,
      "cost": 21012.87
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.76,
        "unit": "%",
        "basis": "4.6+0.0517 MWh of 4.9018+0.0517 MWh over 5-95% window (OCV-weighted) leaves 2.76% SOC margin at each end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "cell datasheet: above 3.75 V disconnect within 100 ms (3 scans + MCU cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s bus-ready minus 0.5 s start sequence; one rack must charge 4.2 mF PCS link to within 2%"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 24.6,
        "unit": "mA",
        "basis": "self-discharge spread 1.58%/month at 35 C x 280 Ah rated / (30 d x 6 h/d)"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1690,
        "unit": "A",
        "basis": "below ~1690 A the 315 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 3.79,
        "unit": "s",
        "basis": "two dips below 50% for 1.917 s each (0 V 250 ms + ramp to 50% in 1.667 s) minus 20 ms PSU hold-up, no recharge credited"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 64.164,
        "unit": "uF",
        "basis": "one IT system: 18x1.85 uF racks + 3x10 uF PCS + 2880 m x 0.3 nF cable"
       }
      ],
      "afe": "AFE-5",
      "afe_per_module": 1,
      "chains_per_rack": 1,
      "current_sensor": "CS-12",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-37",
      "balancing": "internal",
      "hold_up": "HB-3",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "cost 21012.87 is not within 5% of the best design that meets every constraint"
     ],
     "metrics": {
      "t_react_ms": 74.99,
      "chips_per_chain": 25,
      "soc_error_pct": 1.7154,
      "soc_anchor_pct": 0.1336,
      "soc_offset_pct": 1.7096,
      "soc_gain_pct": 0.045,
      "soc_error_allowed_pct": 2.7417,
      "i_bal_ma": 300,
      "i_bal_needed_ma": 22.4272,
      "t_pre_s": 2.4646,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 9.7333,
      "e_pre_j": 4476.36,
      "e_short_j": 7105.3333,
      "rack_w": 15.0,
      "t_ride_s": 3.7933,
      "hold_j": 100,
      "c_system_uf": 64.164,
      "cost": 21012.87
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.76,
        "unit": "%",
        "basis": "4.6+0.0517 MWh of 4.9018+0.0517 MWh over 5-95% window (OCV-weighted) leaves 2.76% SOC margin at each end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "cell datasheet: above 3.75 V disconnect within 100 ms (3 scans + MCU cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s bus-ready minus 0.5 s start sequence; one rack must charge 4.2 mF PCS link to within 2%"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 24.6,
        "unit": "mA",
        "basis": "self-discharge spread 1.58%/month at 35 C x 280 Ah rated / (30 d x 6 h/d)"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1690,
        "unit": "A",
        "basis": "below ~1690 A the 315 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 3.79,
        "unit": "s",
        "basis": "two dips below 50% for 1.917 s each (0 V 250 ms + ramp to 50% in 1.667 s) minus 20 ms PSU hold-up, no recharge credited"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 64.164,
        "unit": "uF",
        "basis": "one IT system: 18x1.85 uF racks + 3x10 uF PCS + 2880 m x 0.3 nF cable"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 3,
      "current_sensor": "CS-12",
      "mcu": "MCU-4",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-37",
      "balancing": "internal",
      "hold_up": "HB-3",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 71.09,
      "chips_per_chain": 9,
      "soc_error_pct": 1.7365,
      "soc_anchor_pct": 0.3009,
      "soc_offset_pct": 1.7096,
      "soc_gain_pct": 0.045,
      "soc_error_allowed_pct": 2.7417,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 22.4272,
      "t_pre_s": 2.4646,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 9.7333,
      "e_pre_j": 4476.36,
      "e_short_j": 7105.3333,
      "rack_w": 16.0,
      "t_ride_s": 3.7933,
      "hold_j": 100,
      "c_system_uf": 64.164,
      "cost": 16600.17
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 1104441,
    "completion_tokens": 528672,
    "cost": 14.178673199999999
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_013",
   "trial": 1,
   "seconds": 924.6,
   "timestamp": "2026-10-28T10:27:41+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.74,
        "unit": "%",
        "basis": "Window must shrink by at most 2e: (4.6+0.0517)/(4.9018+0.0517) of the 90% window leaves (90-84.52)/2 = 2.74% per end."
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell safety limit: above 3.75 V disconnect within 100 ms, from detection chain plus control cycle plus contactor opening."
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "DC bus ready 8 s after start minus 0.5 s start sequence."
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 24.6,
        "unit": "mA",
        "basis": "Self-discharge spread 1.58%/month at 35 C on 280 Ah, corrected in 6 h/day: 4.42 Ah/30 d/6 h."
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1690,
        "unit": "A",
        "basis": "Below about 1690 A the gBat 315 A fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to there."
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.897,
        "unit": "s",
        "basis": "Voltage below 50% for 0.25 s + (50/90)*3 s = 1.917 s per dip, minus 20 ms PSU hold-up; twice with reclose."
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 64.2,
        "unit": "uF",
        "basis": "One IT system via transformerless PCS and unearthed winding: 18*1.85 + 3*10 + 18*160 m*0.3 nF = 64.2 uF, one IMD per IT system."
       }
      ],
      "afe": "AFE-5",
      "afe_per_module": 1,
      "chains_per_rack": 1,
      "current_sensor": "CS-12",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-37",
      "balancing": "internal",
      "hold_up": "HB-3",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE value 1.897 s does not follow from the data (derived 3.793 s, minimum)"
     ],
     "metrics": {
      "t_react_ms": 74.99,
      "chips_per_chain": 25,
      "soc_error_pct": 1.7154,
      "soc_anchor_pct": 0.1336,
      "soc_offset_pct": 1.7096,
      "soc_gain_pct": 0.045,
      "soc_error_allowed_pct": 2.7417,
      "i_bal_ma": 300,
      "i_bal_needed_ma": 22.4272,
      "t_pre_s": 2.4646,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 9.7333,
      "e_pre_j": 4476.36,
      "e_short_j": 7105.3333,
      "rack_w": 15.0,
      "t_ride_s": 3.7933,
      "hold_j": 100,
      "c_system_uf": 64.164,
      "cost": 21012.87
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.74,
        "unit": "%",
        "basis": "Window must shrink by at most 2e: (4.6+0.0517)/(4.9018+0.0517) of the 90% window leaves (90-84.52)/2 = 2.74% per end."
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell safety limit: above 3.75 V disconnect within 100 ms, from detection chain plus control cycle plus contactor opening."
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "DC bus ready 8 s after start minus 0.5 s start sequence."
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 24.6,
        "unit": "mA",
        "basis": "Self-discharge spread 1.58%/month at 35 C on 280 Ah, corrected in 6 h/day: 4.42 Ah/30 d/6 h."
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1690,
        "unit": "A",
        "basis": "Below about 1690 A the gBat 315 A fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to there."
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 3.793,
        "unit": "s",
        "basis": "Two dips (fault and reclose onto fault), each below 50% for 0.25 + (50/90)*3 = 1.917 s minus 20 ms PSU hold-up; 2*1.897 s."
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 64.2,
        "unit": "uF",
        "basis": "One IT system via transformerless PCS and unearthed winding: 18*1.85 + 3*10 + 18*160 m*0.3 nF = 64.2 uF, one IMD per IT system."
       }
      ],
      "afe": "AFE-5",
      "afe_per_module": 1,
      "chains_per_rack": 1,
      "current_sensor": "CS-12",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-37",
      "balancing": "internal",
      "hold_up": "HB-3",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "cost 21012.87 is not within 5% of the best design that meets every constraint"
     ],
     "metrics": {
      "t_react_ms": 74.99,
      "chips_per_chain": 25,
      "soc_error_pct": 1.7154,
      "soc_anchor_pct": 0.1336,
      "soc_offset_pct": 1.7096,
      "soc_gain_pct": 0.045,
      "soc_error_allowed_pct": 2.7417,
      "i_bal_ma": 300,
      "i_bal_needed_ma": 22.4272,
      "t_pre_s": 2.4646,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 9.7333,
      "e_pre_j": 4476.36,
      "e_short_j": 7105.3333,
      "rack_w": 15.0,
      "t_ride_s": 3.7933,
      "hold_j": 100,
      "c_system_uf": 64.164,
      "cost": 21012.87
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.74,
        "unit": "%",
        "basis": "Window must shrink by at most 2e: (4.6+0.0517)/(4.9018+0.0517) of the 90% window leaves (90-84.52)/2 = 2.74% per end."
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell safety limit: above 3.75 V disconnect within 100 ms, from detection chain plus control cycle plus contactor opening."
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "DC bus ready 8 s after start minus 0.5 s start sequence."
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 24.6,
        "unit": "mA",
        "basis": "Self-discharge spread 1.58%/month at 35 C on 280 Ah, corrected in 6 h/day: 4.42 Ah/30 d/6 h."
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1690,
        "unit": "A",
        "basis": "Below about 1690 A the gBat 315 A fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to there."
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 3.793,
        "unit": "s",
        "basis": "Two dips (fault and reclose onto fault), each below 50% for 0.25 + (50/90)*3 = 1.917 s minus 20 ms PSU hold-up; 2*1.897 s."
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 64.2,
        "unit": "uF",
        "basis": "One IT system via transformerless PCS and unearthed winding: 18*1.85 + 3*10 + 18*160 m*0.3 nF = 64.2 uF, one IMD per IT system."
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 3,
      "current_sensor": "CS-12",
      "mcu": "MCU-4",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-37",
      "balancing": "internal",
      "hold_up": "HB-3",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 71.09,
      "chips_per_chain": 9,
      "soc_error_pct": 1.7365,
      "soc_anchor_pct": 0.3009,
      "soc_offset_pct": 1.7096,
      "soc_gain_pct": 0.045,
      "soc_error_allowed_pct": 2.7417,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 22.4272,
      "t_pre_s": 2.4646,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 9.7333,
      "e_pre_j": 4476.36,
      "e_short_j": 7105.3333,
      "rack_w": 16.0,
      "t_ride_s": 3.7933,
      "hold_j": 100,
      "c_system_uf": 64.164,
      "cost": 16600.17
     }
    }
   ],
   "python_calls": 2,
   "usage": {
    "prompt_tokens": 227412,
    "completion_tokens": 59623,
    "cost": 1.6516026
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_013",
   "trial": 2,
   "seconds": 195.0,
   "timestamp": "2026-10-28T10:30:56+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.74,
        "unit": "%",
        "basis": "(4.9018+0.0517)*(90-2e)/90-0.0517 >= 4.6 MWh gives e <= 2.74% per window edge"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "cell safety limit: above 3.75 V disconnect within 100 ms, covering detection, control cycle and contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 0.5 s start sequence; one rack alone must charge the 4.2 mF PCS link to within 2%"
       },
       {
        "id": "R-BAL",
        "parent": "SN-4",
        "value": 24.6,
        "unit": "mA",
        "basis": "self-discharge spread 1.58%/month at 35 C x 280 Ah = 4.42 Ah/month, corrected in 30 days x 6 h"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1681,
        "unit": "A",
        "basis": "fuse pre-arcing time is below the cell short-time limit only above about 1681 A, so the contactor must break up to that current"
       },
       {
        "id": "R-RIDE",
        "parent": [
         "SN-6",
         "SN-2"
        ],
        "value": 1.897,
        "unit": "s",
        "basis": "aux voltage below 50% for 0.25 s + 3 s*50/90 = 1.917 s per dip, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-6",
         "SN-4"
        ],
        "value": 64.2,
        "unit": "uF",
        "basis": "one unearthed IT system: 18*1.85 + 3*10 + 18*160 m*0.3 nF = 64.16 uF, monitored by a single IMD"
       }
      ],
      "afe": "AFE-5",
      "afe_per_module": 1,
      "chains_per_rack": 1,
      "current_sensor": "CS-12",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-37",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE parent '['SN-6', 'SN-2']' is not the stakeholder need it derives from (SN-6)",
      "requirement R-RIDE value 1.897 s does not follow from the data (derived 3.793 s, minimum)",
      "rack control supply: hold-up 50 J is below 15.0 W x 3.79 s = 57 J through the fault sequence with reclosing"
     ],
     "metrics": {
      "t_react_ms": 74.99,
      "chips_per_chain": 25,
      "soc_error_pct": 1.7154,
      "soc_anchor_pct": 0.1336,
      "soc_offset_pct": 1.7096,
      "soc_gain_pct": 0.045,
      "soc_error_allowed_pct": 2.7417,
      "i_bal_ma": 300,
      "i_bal_needed_ma": 22.4272,
      "t_pre_s": 2.4646,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 9.7333,
      "e_pre_j": 4476.36,
      "e_short_j": 7105.3333,
      "rack_w": 15.0,
      "t_ride_s": 3.7933,
      "hold_j": 50,
      "c_system_uf": 64.164,
      "cost": 20783.55
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.74,
        "unit": "%",
        "basis": "(4.9018+0.0517)*(90-2e)/90-0.0517 >= 4.6 MWh gives e <= 2.74% per window edge"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "cell safety limit: above 3.75 V disconnect within 100 ms, covering detection, control cycle and contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 0.5 s start sequence; one rack alone must charge the 4.2 mF PCS link to within 2%"
       },
       {
        "id": "R-BAL",
        "parent": "SN-4",
        "value": 24.6,
        "unit": "mA",
        "basis": "self-discharge spread 1.58%/month at 35 C x 280 Ah = 4.42 Ah/month, corrected in 30 days x 6 h"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1681,
        "unit": "A",
        "basis": "fuse pre-arcing time is below the cell short-time limit only above about 1681 A, so the contactor must break up to that current"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 3.79,
        "unit": "s",
        "basis": "two dips (reclose onto fault), each 0.25 s + 3 s*50/90 below 50% minus 20 ms PSU hold-up, bridged without recharge"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-6",
         "SN-4"
        ],
        "value": 64.2,
        "unit": "uF",
        "basis": "one unearthed IT system: 18*1.85 + 3*10 + 18*160 m*0.3 nF = 64.16 uF, monitored by a single IMD"
       }
      ],
      "afe": "AFE-5",
      "afe_per_module": 1,
      "chains_per_rack": 1,
      "current_sensor": "CS-12",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-37",
      "balancing": "internal",
      "hold_up": "HB-3",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "cost 21012.87 is not within 5% of the best design that meets every constraint"
     ],
     "metrics": {
      "t_react_ms": 74.99,
      "chips_per_chain": 25,
      "soc_error_pct": 1.7154,
      "soc_anchor_pct": 0.1336,
      "soc_offset_pct": 1.7096,
      "soc_gain_pct": 0.045,
      "soc_error_allowed_pct": 2.7417,
      "i_bal_ma": 300,
      "i_bal_needed_ma": 22.4272,
      "t_pre_s": 2.4646,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 9.7333,
      "e_pre_j": 4476.36,
      "e_short_j": 7105.3333,
      "rack_w": 15.0,
      "t_ride_s": 3.7933,
      "hold_j": 100,
      "c_system_uf": 64.164,
      "cost": 21012.87
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.74,
        "unit": "%",
        "basis": "(4.9018+0.0517)*(90-2e)/90-0.0517 >= 4.6 MWh gives e <= 2.74% per window edge"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "cell safety limit: above 3.75 V disconnect within 100 ms, covering detection, control cycle and contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 0.5 s start sequence; one rack alone must charge the 4.2 mF PCS link to within 2%"
       },
       {
        "id": "R-BAL",
        "parent": "SN-4",
        "value": 24.6,
        "unit": "mA",
        "basis": "self-discharge spread 1.58%/month at 35 C x 280 Ah = 4.42 Ah/month, corrected in 30 days x 6 h"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1681,
        "unit": "A",
        "basis": "fuse pre-arcing time is below the cell short-time limit only above about 1681 A, so the contactor must break up to that current"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 3.79,
        "unit": "s",
        "basis": "two dips (reclose onto fault), each 0.25 s + 3 s*50/90 below 50% minus 20 ms PSU hold-up, bridged without recharge"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-6",
         "SN-4"
        ],
        "value": 64.2,
        "unit": "uF",
        "basis": "one unearthed IT system: 18*1.85 + 3*10 + 18*160 m*0.3 nF = 64.16 uF, monitored by a single IMD"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-12",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-37",
      "balancing": "internal",
      "hold_up": "HB-3",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 84.05,
      "chips_per_chain": 13,
      "soc_error_pct": 1.7365,
      "soc_anchor_pct": 0.3009,
      "soc_offset_pct": 1.7096,
      "soc_gain_pct": 0.045,
      "soc_error_allowed_pct": 2.7417,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 22.4272,
      "t_pre_s": 2.4646,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 9.7333,
      "e_pre_j": 4476.36,
      "e_short_j": 7105.3333,
      "rack_w": 15.0,
      "t_ride_s": 3.7933,
      "hold_j": 100,
      "c_system_uf": 64.164,
      "cost": 16454.37
     }
    }
   ],
   "python_calls": 3,
   "usage": {
    "prompt_tokens": 338803,
    "completion_tokens": 67276,
    "cost": 2.178109
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_013",
   "trial": 3,
   "seconds": 1080.8,
   "timestamp": "2026-10-28T10:48:57+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.8,
        "unit": "%",
        "basis": "Net 4.600 MWh needs (4.600+0.0981)/(4.9291+0.0981) of the 5-90% window energy; OCV-weighted guard of 2.80% SOC at each end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell must be disconnected within 100 ms above 3.75 V: confirmation scans + MCU cycle + contactor opening <= 100 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4.5,
        "unit": "s",
        "basis": "5 s to DC bus ready minus 0.5 s start sequence; bus within 2% of 1460 V on a 4.6 mF DC link charged by one rack"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 147,
        "unit": "mA",
        "basis": "Self-discharge spread 2.94%/month at 35 C x 300 Ah = 8.82 Ah/month, i.e. 0.294 Ah/day in 2 h of balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2528,
        "unit": "A",
        "basis": "Below about 2528 A the gBat 400 A fuse pre-arcing time exceeds the cell short-time limit (1 C = 300 A), so the contactor must interrupt"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.49,
        "unit": "s",
        "basis": "Reclose at 1.2 s with only 45% recovered; input is back above 50% at 2.511 s; minus 20 ms PSU hold-up = 2.491 s"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 196.7,
        "unit": "uF",
        "basis": "One IT system for the whole plant (shared unearthed LV winding): 20x0.82 + 4x45 + 20x2x25 m x 0.3 nF = 196.7 uF"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 4,
      "current_sensor": "CS-12",
      "mcu": "MCU-4",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-37",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-3"
     },
     "passed": false,
     "violations": [
      "cost 22797.12 is not within 5% of the best design that meets every constraint"
     ],
     "metrics": {
      "t_react_ms": 78.04,
      "chips_per_chain": 7,
      "soc_error_pct": 1.267,
      "soc_anchor_pct": 1.0818,
      "soc_offset_pct": 0.6582,
      "soc_gain_pct": 0.0425,
      "soc_error_allowed_pct": 2.7822,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 121.667,
      "t_pre_s": 2.6993,
      "t_pre_allowed_s": 4.5,
      "i_pre_peak_a": 9.7333,
      "e_pre_j": 4902.68,
      "e_short_j": 7105.3333,
      "rack_w": 16.0,
      "t_ride_s": 2.4911,
      "hold_j": 50,
      "c_system_uf": 196.7,
      "cost": 22797.12
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.8,
        "unit": "%",
        "basis": "Net 4.600 MWh needs (4.600+0.0981)/(4.9291+0.0981) of the 5-90% window energy; OCV-weighted guard of 2.80% SOC at each end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell must be disconnected within 100 ms above 3.75 V: confirmation scans + MCU cycle + contactor opening <= 100 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4.5,
        "unit": "s",
        "basis": "5 s to DC bus ready minus 0.5 s start sequence; bus within 2% of 1460 V on a 4.6 mF DC link charged by one rack"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 147,
        "unit": "mA",
        "basis": "Self-discharge spread 2.94%/month at 35 C x 300 Ah = 8.82 Ah/month, i.e. 0.294 Ah/day in 2 h of balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2528,
        "unit": "A",
        "basis": "Below about 2528 A the gBat 400 A fuse pre-arcing time exceeds the cell short-time limit (1 C = 300 A), so the contactor must interrupt"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.49,
        "unit": "s",
        "basis": "Reclose at 1.2 s with only 45% recovered; input is back above 50% at 2.511 s; minus 20 ms PSU hold-up = 2.491 s"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 196.7,
        "unit": "uF",
        "basis": "One IT system for the whole plant (shared unearthed LV winding): 20x0.82 + 4x45 + 20x2x25 m x 0.3 nF = 196.7 uF"
       }
      ],
      "afe": "AFE-5",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-2",
      "mcu": "MCU-2",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-37",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-3"
     },
     "passed": false,
     "violations": [
      "cost 20761.12 is not within 5% of the best design that meets every constraint"
     ],
     "metrics": {
      "t_react_ms": 74.56,
      "chips_per_chain": 13,
      "soc_error_pct": 2.1893,
      "soc_anchor_pct": 0.6909,
      "soc_offset_pct": 2.0617,
      "soc_gain_pct": 0.255,
      "soc_error_allowed_pct": 2.7822,
      "i_bal_ma": 300,
      "i_bal_needed_ma": 121.667,
      "t_pre_s": 2.6993,
      "t_pre_allowed_s": 4.5,
      "i_pre_peak_a": 9.7333,
      "e_pre_j": 4902.68,
      "e_short_j": 7105.3333,
      "rack_w": 10.2,
      "t_ride_s": 2.4911,
      "hold_j": 50,
      "c_system_uf": 196.7,
      "cost": 20761.12
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.8,
        "unit": "%",
        "basis": "Net 4.600 MWh needs (4.600+0.0981)/(4.9291+0.0981) of the 5-90% window energy; OCV-weighted guard of 2.80% SOC at each end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell must be disconnected within 100 ms above 3.75 V: confirmation scans + MCU cycle + contactor opening <= 100 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4.5,
        "unit": "s",
        "basis": "5 s to DC bus ready minus 0.5 s start sequence; bus within 2% of 1460 V on a 4.6 mF DC link charged by one rack"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 147,
        "unit": "mA",
        "basis": "Self-discharge spread 2.94%/month at 35 C x 300 Ah = 8.82 Ah/month, i.e. 0.294 Ah/day in 2 h of balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2528,
        "unit": "A",
        "basis": "Below about 2528 A the gBat 400 A fuse pre-arcing time exceeds the cell short-time limit (1 C = 300 A), so the contactor must interrupt"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.49,
        "unit": "s",
        "basis": "Reclose at 1.2 s with only 45% recovered; input is back above 50% at 2.511 s; minus 20 ms PSU hold-up = 2.491 s"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 196.7,
        "unit": "uF",
        "basis": "One IT system for the whole plant (shared unearthed LV winding): 20x0.82 + 4x45 + 20x2x25 m x 0.3 nF = 196.7 uF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 3,
      "current_sensor": "CS-2",
      "mcu": "MCU-4",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-37",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-3"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 80.52,
      "chips_per_chain": 9,
      "soc_error_pct": 2.5597,
      "soc_anchor_pct": 1.4955,
      "soc_offset_pct": 2.0617,
      "soc_gain_pct": 0.255,
      "soc_error_allowed_pct": 2.7822,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 121.667,
      "t_pre_s": 2.6993,
      "t_pre_allowed_s": 4.5,
      "i_pre_peak_a": 9.7333,
      "e_pre_j": 4902.68,
      "e_short_j": 7105.3333,
      "rack_w": 12.2,
      "t_ride_s": 2.4911,
      "hold_j": 50,
      "c_system_uf": 196.7,
      "cost": 15492.32
     }
    }
   ],
   "python_calls": 2,
   "usage": {
    "prompt_tokens": 227829,
    "completion_tokens": 75354,
    "cost": 2.0125756000000004
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_014",
   "trial": 3,
   "seconds": 246.5,
   "timestamp": "2026-10-28T11:00:26+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 18.4,
        "unit": "%",
        "basis": "Window 5-95% gives 5.7004 MWh gross; 3.3684 MWh gross needed means 53.18% window, so error <= (90-53.18)/2 per side"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V the cell must be disconnected within 100 ms (scans + MCU cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 0.5 s start sequence; one string charges 8.7 mF to within 2% (3.91 RC)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 10.5,
        "unit": "mA",
        "basis": "0.9%/month spread at 35 C x 280 Ah = 2.52 Ah per 30 days, over 8 h/day balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2854,
        "unit": "A",
        "basis": "Below about 2854 A the 400 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to that current"
       },
       {
        "id": "R-RIDE",
        "parent": [
         "SN-6",
         "SN-4"
        ],
        "value": 2.091,
        "unit": "s",
        "basis": "Supply is below 50% from t=0 until 1.0+0.5/0.9*2 = 2.111 s (reclose at 22.5%); minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-6",
         "SN-4"
        ],
        "value": 172.8,
        "unit": "uF",
        "basis": "One IT system across all transformerless PCS: 23x1.63 + 3x45 + 23x2x40 m x 0.18 nF/m = 172.8 uF; only one IMD is allowed"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 3,
      "current_sensor": "CS-2",
      "mcu": "MCU-4",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-3"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE parent '['SN-6', 'SN-4']' is not the stakeholder need it derives from (SN-6)"
     ],
     "metrics": {
      "t_react_ms": 79.04,
      "chips_per_chain": 8,
      "soc_error_pct": 10.8194,
      "soc_anchor_pct": 0.2983,
      "soc_offset_pct": 10.8119,
      "soc_gain_pct": 0.27,
      "soc_error_allowed_pct": 18.4092,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 9.4162,
      "t_pre_s": 7.4876,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 6.1055,
      "e_pre_j": 7848.2101,
      "e_short_j": 12301.2698,
      "rack_w": 12.2,
      "t_ride_s": 2.0911,
      "hold_j": 50,
      "c_system_uf": 172.8212,
      "cost": 16427.38
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 18.4,
        "unit": "%",
        "basis": "Window 5-95% gives 5.7004 MWh gross; 3.3684 MWh gross needed means 53.18% window, so error <= (90-53.18)/2 per side"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V the cell must be disconnected within 100 ms (scans + MCU cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 0.5 s start sequence; one string charges 8.7 mF to within 2% (3.91 RC)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 10.5,
        "unit": "mA",
        "basis": "0.9%/month spread at 35 C x 280 Ah = 2.52 Ah per 30 days, over 8 h/day balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2854,
        "unit": "A",
        "basis": "Below about 2854 A the 400 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to that current"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.091,
        "unit": "s",
        "basis": "Connection letter fault-ride-through: supply is below 50% from t=0 until 1.0+0.5/0.9*2 = 2.111 s; minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-6",
         "SN-4"
        ],
        "value": 172.8,
        "unit": "uF",
        "basis": "One IT system across all transformerless PCS: 23x1.63 + 3x45 + 23x2x40 m x 0.18 nF/m = 172.8 uF; only one IMD is allowed"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 3,
      "current_sensor": "CS-2",
      "mcu": "MCU-4",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-3"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 79.04,
      "chips_per_chain": 8,
      "soc_error_pct": 10.8194,
      "soc_anchor_pct": 0.2983,
      "soc_offset_pct": 10.8119,
      "soc_gain_pct": 0.27,
      "soc_error_allowed_pct": 18.4092,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 9.4162,
      "t_pre_s": 7.4876,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 6.1055,
      "e_pre_j": 7848.2101,
      "e_short_j": 12301.2698,
      "rack_w": 12.2,
      "t_ride_s": 2.0911,
      "hold_j": 50,
      "c_system_uf": 172.8212,
      "cost": 16427.38
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 83339,
    "completion_tokens": 41175,
    "cost": 1.2194566
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_015",
   "trial": 1,
   "seconds": 165.8,
   "timestamp": "2026-10-28T11:03:12+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 18.4,
        "unit": "%",
        "basis": "Need (3.3+0.0684 aux) of (5.632+0.0684) MWh over the 90% window, so 53.2% is usable; error reserved at both ends gives (90-53.2)/2"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V the cell must be disconnected within 100 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "DC bus ready within 8 s minus the 0.5 s start sequence; one string precharges 8.7 mF to within 2%"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 10.5,
        "unit": "mA",
        "basis": "Self-discharge spread 0.9%/month at 35 C x 280 Ah = 2.52 Ah/month, removed in 30 d x 8 h of balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2853,
        "unit": "A",
        "basis": "Below about 2853 A the gBat 400 A fuse pre-arc time exceeds the cell short-time limit (log-log interpolation), so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": [
         "SN-6",
         "SN-4"
        ],
        "value": 2.091,
        "unit": "s",
        "basis": "Voltage stays below 50% from t=0 until 1.0+2x50/90 = 2.111 s through dip, reclose and ramp; minus the PSU's 20 ms hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 172.8,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 23x1.63 + 3x45 + 23x2x40 m x 0.18 nF = 172.8 uF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 3,
      "current_sensor": "CS-2",
      "mcu": "MCU-4",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-3"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE parent '['SN-6', 'SN-4']' is not the stakeholder need it derives from (SN-6)"
     ],
     "metrics": {
      "t_react_ms": 79.04,
      "chips_per_chain": 8,
      "soc_error_pct": 10.8194,
      "soc_anchor_pct": 0.2983,
      "soc_offset_pct": 10.8119,
      "soc_gain_pct": 0.27,
      "soc_error_allowed_pct": 18.4092,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 9.4162,
      "t_pre_s": 7.4876,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 6.1055,
      "e_pre_j": 7848.2101,
      "e_short_j": 12301.2698,
      "rack_w": 12.2,
      "t_ride_s": 2.0911,
      "hold_j": 50,
      "c_system_uf": 172.8212,
      "cost": 16427.38
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 18.4,
        "unit": "%",
        "basis": "Need (3.3+0.0684 aux) of (5.632+0.0684) MWh over the 90% window, so 53.2% is usable; error reserved at both ends gives (90-53.2)/2"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V the cell must be disconnected within 100 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "DC bus ready within 8 s minus the 0.5 s start sequence; one string precharges 8.7 mF to within 2%"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 10.5,
        "unit": "mA",
        "basis": "Self-discharge spread 0.9%/month at 35 C x 280 Ah = 2.52 Ah/month, removed in 30 d x 8 h of balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2853,
        "unit": "A",
        "basis": "Below about 2853 A the gBat 400 A fuse pre-arc time exceeds the cell short-time limit (log-log interpolation), so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.091,
        "unit": "s",
        "basis": "Connection-letter fault sequence: voltage below 50% from t=0 until 1.0+2x50/90 = 2.111 s, minus the PSU's 20 ms hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 172.8,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 23x1.63 + 3x45 + 23x2x40 m x 0.18 nF = 172.8 uF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 3,
      "current_sensor": "CS-2",
      "mcu": "MCU-4",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-3"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 79.04,
      "chips_per_chain": 8,
      "soc_error_pct": 10.8194,
      "soc_anchor_pct": 0.2983,
      "soc_offset_pct": 10.8119,
      "soc_gain_pct": 0.27,
      "soc_error_allowed_pct": 18.4092,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 9.4162,
      "t_pre_s": 7.4876,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 6.1055,
      "e_pre_j": 7848.2101,
      "e_short_j": 12301.2698,
      "rack_w": 12.2,
      "t_ride_s": 2.0911,
      "hold_j": 50,
      "c_system_uf": 172.8212,
      "cost": 16427.38
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 81961,
    "completion_tokens": 38406,
    "cost": 1.002497
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_015",
   "trial": 2,
   "seconds": 148.3,
   "timestamp": "2026-10-28T11:05:40+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 18.4,
        "unit": "%",
        "basis": "3.3 MWh + 0.0684 MWh aux needs 53.2% of the 90% window (5.70 MWh gross); the remaining 36.8% split over both window ends"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 100 ms (detection + 4 confirm scans + control cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s DC bus ready minus 0.5 s start sequence; bus within 2% means 3.91 RC on 8.7 mF"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 10.4,
        "unit": "mA",
        "basis": "Self-discharge spread 0.9%/month at 35 C x 280 Ah = 0.083 Ah/day, balanced in 8 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2850,
        "unit": "A",
        "basis": "gBat 400 A pre-arcing time exceeds the cell short-time limit up to about 2850 A, so the contactor must break up to that"
       },
       {
        "id": "R-RIDE",
        "parent": [
         "SN-6",
         "SN-2"
        ],
        "value": 2.09,
        "unit": "s",
        "basis": "Supply drops below 50% at t=0 and recovers to 50% at t=2.111 s after the reclose; minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 172.8,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 23 x 1.63 uF + 3 x 45 uF + 23 x 80 m x 0.18 nF/m"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 4,
      "current_sensor": "CS-2",
      "mcu": "MCU-4",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-3"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE parent '['SN-6', 'SN-2']' is not the stakeholder need it derives from (SN-6)"
     ],
     "metrics": {
      "t_react_ms": 70.72,
      "chips_per_chain": 6,
      "soc_error_pct": 10.8194,
      "soc_anchor_pct": 0.2983,
      "soc_offset_pct": 10.8119,
      "soc_gain_pct": 0.27,
      "soc_error_allowed_pct": 18.4092,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 9.4162,
      "t_pre_s": 5.1052,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 8.9547,
      "e_pre_j": 7848.2101,
      "e_short_j": 18041.8624,
      "rack_w": 12.2,
      "t_ride_s": 2.0911,
      "hold_j": 50,
      "c_system_uf": 172.8212,
      "cost": 16550.2
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 18.4,
        "unit": "%",
        "basis": "3.3 MWh + 0.0684 MWh aux needs 53.2% of the 90% window (5.70 MWh gross); the remaining 36.8% split over both window ends"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 100 ms (detection + 4 confirm scans + control cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s DC bus ready minus 0.5 s start sequence; bus within 2% means 3.91 RC on 8.7 mF"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 10.4,
        "unit": "mA",
        "basis": "Self-discharge spread 0.9%/month at 35 C x 280 Ah = 0.083 Ah/day, balanced in 8 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2850,
        "unit": "A",
        "basis": "gBat 400 A pre-arcing time exceeds the cell short-time limit up to about 2850 A, so the contactor must break up to that"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.09,
        "unit": "s",
        "basis": "Connection letter fault ride-through: supply below 50% from t=0 until t=2.111 s after the failed reclose; minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 172.8,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 23 x 1.63 uF + 3 x 45 uF + 23 x 80 m x 0.18 nF/m"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 4,
      "current_sensor": "CS-2",
      "mcu": "MCU-4",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-3"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 70.72,
      "chips_per_chain": 6,
      "soc_error_pct": 10.8194,
      "soc_anchor_pct": 0.2983,
      "soc_offset_pct": 10.8119,
      "soc_gain_pct": 0.27,
      "soc_error_allowed_pct": 18.4092,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 9.4162,
      "t_pre_s": 5.1052,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 8.9547,
      "e_pre_j": 7848.2101,
      "e_short_j": 18041.8624,
      "rack_w": 12.2,
      "t_ride_s": 2.0911,
      "hold_j": 50,
      "c_system_uf": 172.8212,
      "cost": 16550.2
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 79215,
    "completion_tokens": 36581,
    "cost": 0.9511582000000001
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_015",
   "trial": 3,
   "seconds": 141.7,
   "timestamp": "2026-10-28T11:08:02+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 3.06,
        "unit": "%",
        "basis": "Window 10-90% gives 3.6459 MWh gross; 3.367 MWh needed incl. 0.067 MWh aux; margin 6.12% SOC split over both window ends"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell must be disconnected within 150 ms above 3.75 V; 4 scans x 15.28 ms + 10 ms MCU + 30 ms contactor = 101 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 0.5 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 17.7,
        "unit": "mA",
        "basis": "1.04%/month x 306 Ah self-discharge spread at 25 C, recovered in 6 h/day of balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1935,
        "unit": "A",
        "basis": "Below about 1935 A the gBat 315 A fuse is slower than the cell short-time limit (1C = 266.6 A at EOL), so the contactor must break these currents"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.73,
        "unit": "s",
        "basis": "Two-dip fault with reclose keeps the voltage below the 40% PSU limit from 0 to 1.75 s; minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 51.05,
        "unit": "uF",
        "basis": "One IT system for the plant: 15 x 1.38 uF + 3 x 10 uF + 1200 m x 0.29 nF/m"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-2",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-BRK value 1935 A does not follow from the data (derived 1446 A, minimum)"
     ],
     "metrics": {
      "t_react_ms": 101.12,
      "chips_per_chain": 12,
      "soc_error_pct": 1.977,
      "soc_anchor_pct": 1.3615,
      "soc_offset_pct": 1.3764,
      "soc_gain_pct": 0.4,
      "soc_error_allowed_pct": 3.0599,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 15.4036,
      "t_pre_s": 2.9658,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 6.3709,
      "e_pre_j": 4420.0858,
      "e_short_j": 13394.1993,
      "rack_w": 9.8,
      "t_ride_s": 1.73,
      "hold_j": 20,
      "c_system_uf": 51.048,
      "cost": 10299.76
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 3.06,
        "unit": "%",
        "basis": "The 10-90% window gives 3.6459 MWh gross; 3.367 MWh is needed including 0.067 MWh aux; the 6.12% SOC margin is split over both window ends"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell must be disconnected within 150 ms above 3.75 V; 4 scans x 15.28 ms + 10 ms MCU + 25 ms contactor = 96 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s to DC bus ready minus the 0.5 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 17.7,
        "unit": "mA",
        "basis": "1.04%/month x 306 Ah self-discharge spread at 25 C, recovered in 6 h/day of balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1446,
        "unit": "A",
        "basis": "Below 1446 A the gBat 315 A fuse pre-arc time exceeds the cell short-time limit (1C = 306 A, log-log interpolation), so the contactor must break these currents"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.73,
        "unit": "s",
        "basis": "The two-dip fault with reclose keeps the voltage below the 40% PSU limit from 0 to 1.75 s; minus the 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 51.05,
        "unit": "uF",
        "basis": "One IT system for the plant: 15 x 1.38 uF + 3 x 10 uF + 1200 m x 0.29 nF/m"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-2",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 96.12,
      "chips_per_chain": 12,
      "soc_error_pct": 1.977,
      "soc_anchor_pct": 1.3615,
      "soc_offset_pct": 1.3764,
      "soc_gain_pct": 0.4,
      "soc_error_allowed_pct": 3.0599,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 15.4036,
      "t_pre_s": 2.9658,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 6.3709,
      "e_pre_j": 4420.0858,
      "e_short_j": 13394.1993,
      "rack_w": 7.8,
      "t_ride_s": 1.73,
      "hold_j": 20,
      "c_system_uf": 51.048,
      "cost": 8892.61
     }
    }
   ],
   "python_calls": 4,
   "usage": {
    "prompt_tokens": 318015,
    "completion_tokens": 77188,
    "cost": 2.4312854
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_016",
   "trial": 1,
   "seconds": 197.0,
   "timestamp": "2026-10-28T11:11:19+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 3.06,
        "unit": "%",
        "basis": "3.3+0.067 MWh gross needed of 3.6459 MWh over 80% window -> window 73.88%, error on both ends (80-73.88)/2"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "cell safety limit: above 3.75 V disconnect within 150 ms (detection scans + MCU cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s bus-ready minus 0.5 s start sequence; one string may precharge a full 4.5 mF PCS bus to within 5%"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 17.7,
        "unit": "mA",
        "basis": "self-discharge spread 1.04%/month of 306 Ah at 25 C = 0.106 Ah/day, recovered within 6 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1450,
        "unit": "A",
        "basis": "below ~1450 A (4.7 C) the gBat 315 A fuse pre-arcing time exceeds the cell short-time limit, so the contactor must interrupt"
       },
       {
        "id": "R-RIDE",
        "parent": [
         "SN-6",
         "SN-4"
        ],
        "value": 1.73,
        "unit": "s",
        "basis": "FRT with unsuccessful reclose keeps aux below 40% from 0 to 1.75 s; PSU holds 20 ms"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-6",
         "SN-4"
        ],
        "value": 51.05,
        "unit": "uF",
        "basis": "one IT system via transformerless PCS and unearthed LV winding: 15x1.38 + 3x10 + 15x80 m x 0.29 nF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-1",
      "mcu": "MCU-2",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE parent '['SN-6', 'SN-4']' is not the stakeholder need it derives from (SN-6)"
     ],
     "metrics": {
      "t_react_ms": 96.12,
      "chips_per_chain": 12,
      "soc_error_pct": 1.4404,
      "soc_anchor_pct": 1.3615,
      "soc_offset_pct": 0.4042,
      "soc_gain_pct": 0.24,
      "soc_error_allowed_pct": 3.0599,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 15.4036,
      "t_pre_s": 2.0221,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 4420.0858,
      "e_short_j": 19644.8256,
      "rack_w": 8.2,
      "t_ride_s": 1.73,
      "hold_j": 20,
      "c_system_uf": 51.048,
      "cost": 9182.71
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 3.06,
        "unit": "%",
        "basis": "3.3+0.067 MWh gross needed of 3.6459 MWh over 80% window -> window 73.88%, error on both ends (80-73.88)/2"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "cell safety limit: above 3.75 V disconnect within 150 ms (detection scans + MCU cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s bus-ready minus 0.5 s start sequence; one string may precharge a full 4.5 mF PCS bus to within 5%"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 17.7,
        "unit": "mA",
        "basis": "self-discharge spread 1.04%/month of 306 Ah at 25 C = 0.106 Ah/day, recovered within 6 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1450,
        "unit": "A",
        "basis": "below ~1450 A (4.7 C) the gBat 315 A fuse pre-arcing time exceeds the cell short-time limit, so the contactor must interrupt"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.73,
        "unit": "s",
        "basis": "FRT with unsuccessful reclose keeps aux below 40% from 0 to 1.75 s; PSU holds 20 ms"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-6",
         "SN-4"
        ],
        "value": 51.05,
        "unit": "uF",
        "basis": "one IT system via transformerless PCS and unearthed LV winding: 15x1.38 + 3x10 + 15x80 m x 0.29 nF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-1",
      "mcu": "MCU-2",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 96.12,
      "chips_per_chain": 12,
      "soc_error_pct": 1.4404,
      "soc_anchor_pct": 1.3615,
      "soc_offset_pct": 0.4042,
      "soc_gain_pct": 0.24,
      "soc_error_allowed_pct": 3.0599,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 15.4036,
      "t_pre_s": 2.0221,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 4420.0858,
      "e_short_j": 19644.8256,
      "rack_w": 8.2,
      "t_ride_s": 1.73,
      "hold_j": 20,
      "c_system_uf": 51.048,
      "cost": 9182.71
     }
    }
   ],
   "python_calls": 2,
   "usage": {
    "prompt_tokens": 132066,
    "completion_tokens": 43298,
    "cost": 1.1582641999999999
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_016",
   "trial": 2,
   "seconds": 139.0,
   "timestamp": "2026-10-28T11:13:38+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 3.12,
        "unit": "%",
        "basis": "Window narrowed by 2e: 3.5789*(80-2e)/80 >= 3.300 MWh, so e <= 3.12 % at each end of the 10-90 % window"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V the cell must be disconnected within 150 ms (detection + confirmation + control cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s DC bus ready minus 0.5 s start sequence; bus within 5 % takes 3RC"
       },
       {
        "id": "R-BAL",
        "parent": [
         "SN-1",
         "SN-4"
        ],
        "value": 17.7,
        "unit": "mA",
        "basis": "Self-discharge spread 1.04 %/month * 306 Ah = 3.18 Ah/month = 0.106 Ah/day, recovered in 6 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1446.5,
        "unit": "A",
        "basis": "Below the crossing of FU-4 pre-arcing time and the cell short-time limit (1 C = 306 A) the fuse is too slow, so the contactor must break up to 1446.5 A"
       },
       {
        "id": "R-RIDE",
        "parent": [
         "SN-6",
         "SN-4"
        ],
        "value": 1.73,
        "unit": "s",
        "basis": "Auxiliary voltage stays below 40 % from t=0 to 1.75 s through the dip, reclose and recovery, minus the 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 51.05,
        "unit": "uF",
        "basis": "One IT system for the whole plant: 15*1.38 + 3*10 + 15*2*40 m*0.29 nF/m = 51.05 uF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-2",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE parent '['SN-6', 'SN-4']' is not the stakeholder need it derives from (SN-6)"
     ],
     "metrics": {
      "t_react_ms": 96.12,
      "chips_per_chain": 12,
      "soc_error_pct": 1.977,
      "soc_anchor_pct": 1.3615,
      "soc_offset_pct": 1.3764,
      "soc_gain_pct": 0.4,
      "soc_error_allowed_pct": 3.0599,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 15.4036,
      "t_pre_s": 2.0221,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 4420.0858,
      "e_short_j": 19644.8256,
      "rack_w": 7.8,
      "t_ride_s": 1.73,
      "hold_j": 20,
      "c_system_uf": 51.048,
      "cost": 8790.01
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 3.12,
        "unit": "%",
        "basis": "Window narrowed by 2e: 3.5789*(80-2e)/80 >= 3.300 MWh, so e <= 3.12 % at each end of the 10-90 % window"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V the cell must be disconnected within 150 ms (detection + confirmation + control cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7.5,
        "unit": "s",
        "basis": "8 s DC bus ready minus 0.5 s start sequence; bus within 5 % takes 3RC"
       },
       {
        "id": "R-BAL",
        "parent": [
         "SN-1",
         "SN-4"
        ],
        "value": 17.7,
        "unit": "mA",
        "basis": "Self-discharge spread 1.04 %/month * 306 Ah = 3.18 Ah/month = 0.106 Ah/day, recovered in 6 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1446.5,
        "unit": "A",
        "basis": "Below the crossing of FU-4 pre-arcing time and the cell short-time limit (1 C = 306 A) the fuse is too slow, so the contactor must break up to 1446.5 A"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.73,
        "unit": "s",
        "basis": "Connection letter fault sequence: auxiliary voltage stays below 40 % from t=0 to 1.75 s, minus the 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 51.05,
        "unit": "uF",
        "basis": "One IT system for the whole plant: 15*1.38 + 3*10 + 15*2*40 m*0.29 nF/m = 51.05 uF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-2",
      "string_contactor": "K-1",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 96.12,
      "chips_per_chain": 12,
      "soc_error_pct": 1.977,
      "soc_anchor_pct": 1.3615,
      "soc_offset_pct": 1.3764,
      "soc_gain_pct": 0.4,
      "soc_error_allowed_pct": 3.0599,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 15.4036,
      "t_pre_s": 2.0221,
      "t_pre_allowed_s": 7.5,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 4420.0858,
      "e_short_j": 19644.8256,
      "rack_w": 7.8,
      "t_ride_s": 1.73,
      "hold_j": 20,
      "c_system_uf": 51.048,
      "cost": 8790.01
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 66673,
    "completion_tokens": 25972,
    "cost": 0.6758326000000001
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_016",
   "trial": 3,
   "seconds": 113.8,
   "timestamp": "2026-10-28T11:15:32+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 3.34,
        "unit": "%",
        "basis": "(80-2e)/80 x (3.0087+0.089) MWh - 0.089 MWh >= 2.750 MWh within the 10-90% window gives e <= 3.34%"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell safety limit: above 3.75 V the cell must be disconnected within 150 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "10 s to DC bus ready minus the 0.5 s start sequence before precharge"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 35.7,
        "unit": "mA",
        "basis": "Self-discharge spread about 1.53%/month at 30 C x 280 Ah / 30 days, corrected in 4 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2975,
        "unit": "A",
        "basis": "Below about 2975 A the 400 A gBat fuse pre-arcs slower than the cell short-time limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.28,
        "unit": "s",
        "basis": "Auxiliary supply below 50% from 0 to 1.3 s (dip, reclose at 30%, second dip, recovery to 50%) minus the 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 83.41,
        "unit": "uF",
        "basis": "One IT system for the whole plant: 15 x 1.54 + 2 x 30 + 1200 m x 0.26 nF = 83.41 uF, one IMD per system"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-2",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "cost 12458.16 is not within 5% of the best design that meets every constraint"
     ],
     "metrics": {
      "t_react_ms": 104.92,
      "chips_per_chain": 12,
      "soc_error_pct": 1.328,
      "soc_anchor_pct": 1.0182,
      "soc_offset_pct": 0.8182,
      "soc_gain_pct": 0.24,
      "soc_error_allowed_pct": 3.3405,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 27.0108,
      "t_pre_s": 2.8753,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 4812.9823,
      "e_short_j": 13096.5504,
      "rack_w": 11.2,
      "t_ride_s": 1.28,
      "hold_j": 20,
      "c_system_uf": 83.412,
      "cost": 12458.16
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 3.34,
        "unit": "%",
        "basis": "(80-2e)/80 x (3.0087+0.089) MWh - 0.089 MWh >= 2.750 MWh within the 10-90% window gives e <= 3.34%"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell safety limit: above 3.75 V the cell must be disconnected within 150 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "10 s to DC bus ready minus the 0.5 s start sequence before precharge"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 35.7,
        "unit": "mA",
        "basis": "Self-discharge spread about 1.53%/month at 30 C x 280 Ah / 30 days, corrected in 4 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2975,
        "unit": "A",
        "basis": "Below about 2975 A the 400 A gBat fuse pre-arcs slower than the cell short-time limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.28,
        "unit": "s",
        "basis": "Auxiliary supply below 50% from 0 to 1.3 s (dip, reclose at 30%, second dip, recovery to 50%) minus the 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 83.41,
        "unit": "uF",
        "basis": "One IT system for the whole plant: 15 x 1.54 + 2 x 30 + 1200 m x 0.26 nF = 83.41 uF, one IMD per system"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 96.16,
      "chips_per_chain": 12,
      "soc_error_pct": 2.3654,
      "soc_anchor_pct": 1.7455,
      "soc_offset_pct": 1.5455,
      "soc_gain_pct": 0.4,
      "soc_error_allowed_pct": 3.3405,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 27.0108,
      "t_pre_s": 2.8753,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 4812.9823,
      "e_short_j": 13096.5504,
      "rack_w": 10.8,
      "t_ride_s": 1.28,
      "hold_j": 20,
      "c_system_uf": 83.412,
      "cost": 10007.31
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 79413,
    "completion_tokens": 40016,
    "cost": 1.1758042
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_017",
   "trial": 1,
   "seconds": 166.8,
   "timestamp": "2026-10-28T11:18:19+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 3.34,
        "unit": "%",
        "basis": "Window 80-2e% must deliver (2.750+0.089)/(3.0087+0.089) of the full window, so e <= 3.34% at each end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell safety limit: above 3.75 V disconnect within 150 ms (detection + control cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "DC bus ready in 10 s minus 0.5 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 35.7,
        "unit": "mA",
        "basis": "Self-discharge spread at 30 C 1.53%/month x 280 Ah / 30 d / 4 h balancing per day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2980,
        "unit": "A",
        "basis": "Fuse pre-arc slower than cell short-time limit up to ~2980 A; contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": [
         "SN-6",
         "SN-4"
        ],
        "value": 1.28,
        "unit": "s",
        "basis": "Aux below 50% from t=0 to 1.30 s through dip-reclose-dip sequence, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 83.41,
        "unit": "uF",
        "basis": "One IT system for the plant: 15x1.54 + 2x30 uF + 15x40 m x2 x0.26 nF"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-2",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE parent '['SN-6', 'SN-4']' is not the stakeholder need it derives from (SN-6)"
     ],
     "metrics": {
      "t_react_ms": 104.92,
      "chips_per_chain": 12,
      "soc_error_pct": 1.328,
      "soc_anchor_pct": 1.0182,
      "soc_offset_pct": 0.8182,
      "soc_gain_pct": 0.24,
      "soc_error_allowed_pct": 3.3405,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 27.0108,
      "t_pre_s": 2.8753,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 4812.9823,
      "e_short_j": 13096.5504,
      "rack_w": 11.2,
      "t_ride_s": 1.28,
      "hold_j": 20,
      "c_system_uf": 83.412,
      "cost": 12458.16
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 3.34,
        "unit": "%",
        "basis": "Window 80-2e% must deliver (2.750+0.089)/(3.0087+0.089) of the full window, so e <= 3.34% at each end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell safety limit: above 3.75 V disconnect within 150 ms (detection + control cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "DC bus ready in 10 s minus 0.5 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 35.7,
        "unit": "mA",
        "basis": "Self-discharge spread at 30 C 1.53%/month x 280 Ah / 30 d / 4 h balancing per day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2980,
        "unit": "A",
        "basis": "Fuse pre-arc slower than cell short-time limit up to ~2980 A; contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.28,
        "unit": "s",
        "basis": "Connection letter fault sequence: aux below 50% from t=0 to 1.30 s, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 83.41,
        "unit": "uF",
        "basis": "One IT system for the plant: 15x1.54 + 2x30 uF + 15x40 m x2 x0.26 nF"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-2",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "cost 12458.16 is not within 5% of the best design that meets every constraint"
     ],
     "metrics": {
      "t_react_ms": 104.92,
      "chips_per_chain": 12,
      "soc_error_pct": 1.328,
      "soc_anchor_pct": 1.0182,
      "soc_offset_pct": 0.8182,
      "soc_gain_pct": 0.24,
      "soc_error_allowed_pct": 3.3405,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 27.0108,
      "t_pre_s": 2.8753,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 4812.9823,
      "e_short_j": 13096.5504,
      "rack_w": 11.2,
      "t_ride_s": 1.28,
      "hold_j": 20,
      "c_system_uf": 83.412,
      "cost": 12458.16
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 3.34,
        "unit": "%",
        "basis": "Window 80-2e% must deliver (2.750+0.089)/(3.0087+0.089) of the full window, so e <= 3.34% at each end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell safety limit: above 3.75 V disconnect within 150 ms (detection + control cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9.5,
        "unit": "s",
        "basis": "DC bus ready in 10 s minus 0.5 s start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 35.7,
        "unit": "mA",
        "basis": "Self-discharge spread at 30 C 1.53%/month x 280 Ah / 30 d / 4 h balancing per day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2980,
        "unit": "A",
        "basis": "Fuse pre-arc slower than cell short-time limit up to ~2980 A; contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.28,
        "unit": "s",
        "basis": "Connection letter fault sequence: aux below 50% from t=0 to 1.30 s, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 83.41,
        "unit": "uF",
        "basis": "One IT system for the plant: 15x1.54 + 2x30 uF + 15x40 m x2 x0.26 nF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 96.16,
      "chips_per_chain": 12,
      "soc_error_pct": 2.3654,
      "soc_anchor_pct": 1.7455,
      "soc_offset_pct": 1.5455,
      "soc_gain_pct": 0.4,
      "soc_error_allowed_pct": 3.3405,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 27.0108,
      "t_pre_s": 2.8753,
      "t_pre_allowed_s": 9.5,
      "i_pre_peak_a": 9.344,
      "e_pre_j": 4812.9823,
      "e_short_j": 13096.5504,
      "rack_w": 10.8,
      "t_ride_s": 1.28,
      "hold_j": 20,
      "c_system_uf": 83.412,
      "cost": 10007.31
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 131884,
    "completion_tokens": 44761,
    "cost": 1.1834473999999997
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_017",
   "trial": 3,
   "seconds": 163.7,
   "timestamp": "2026-10-28T11:24:24+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 14.59,
        "unit": "%",
        "basis": "2.300 of 3.6213 MWh over 10-90% window leaves (80-50.81)/2 = 14.59% SOC error at each end of the window"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "cell datasheet: above 3.75 V disconnect within 150 ms (3 chain scans + MCU cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 1 s start sequence; bus within 2% needs 3.91 RC with 4.8 mF"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 19.4,
        "unit": "mA",
        "basis": "self-discharge spread 1.66%/month at 35 C on 280 Ah = 0.155 Ah/day recovered in 8 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2751,
        "unit": "A",
        "basis": "below ~2.75 kA the 400 A gBat fuse pre-arcing is slower than the cell short-time limit (1C = 280 A), so the contactor must break up to the crossover"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.21,
        "unit": "s",
        "basis": "voltage below 70% from t=0 until 0.5+0.2+0.765*2 = 2.229 s through dip, reclose and second dip, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 72.43,
        "unit": "uF",
        "basis": "one galvanically connected IT system (transformerless PCS, unearthed LV star): 19x1.67 + 4x10 uF + 19x2x80 m x 0.23 nF/m"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-2",
      "mcu": "MCU-2",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 85.84,
      "chips_per_chain": 12,
      "soc_error_pct": 5.0353,
      "soc_anchor_pct": 1.9167,
      "soc_offset_pct": 4.6501,
      "soc_gain_pct": 0.24,
      "soc_error_allowed_pct": 14.3087,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 15.2789,
      "t_pre_s": 4.1311,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 6.1055,
      "e_pre_j": 4330.047,
      "e_short_j": 12301.2698,
      "rack_w": 10.2,
      "t_ride_s": 2.2094,
      "hold_j": 50,
      "c_system_uf": 72.4292,
      "cost": 13165.7
     }
    }
   ],
   "python_calls": 2,
   "usage": {
    "prompt_tokens": 78005,
    "completion_tokens": 36123,
    "cost": 1.0909078
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_020",
   "trial": 1,
   "seconds": 138.8,
   "timestamp": "2026-10-28T11:26:43+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 14.3,
        "unit": "%",
        "basis": "2.3 MWh (+0.0724 MWh aux in 1 h) of 3.6213 MWh net over 10-90%, OCV-weighted; SOC error eats both ends of the window"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 150,
        "unit": "ms",
        "basis": "Cell safety limit: above 3.75 V disconnect within 150 ms (scans + control cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 1 s start sequence; bus within 2% means 3.91 RC with 4.8 mF"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 19.4,
        "unit": "mA",
        "basis": "Self-discharge spread 1.66 %/month at 35 C x 280 Ah over 8 h/day x 30 days"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2750,
        "unit": "A",
        "basis": "Highest current at which 400 A gBat pre-arcing time is not shorter than the cell short-time limit (1C = 280 A)"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.21,
        "unit": "s",
        "basis": "Fault, reclose onto fault: supply below 70% from 0 to 2.229 s, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-6",
         "SN-4"
        ],
        "value": 72.4,
        "unit": "uF",
        "basis": "One IT system via the unearthed common LV winding: 19 x 1.67 + 4 x 10 + 19 x 2 x 80 m x 0.23 nF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-2",
      "mcu": "MCU-2",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 85.84,
      "chips_per_chain": 12,
      "soc_error_pct": 5.0353,
      "soc_anchor_pct": 1.9167,
      "soc_offset_pct": 4.6501,
      "soc_gain_pct": 0.24,
      "soc_error_allowed_pct": 14.3087,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 15.2789,
      "t_pre_s": 2.8167,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 8.9547,
      "e_pre_j": 4330.047,
      "e_short_j": 18041.8624,
      "rack_w": 10.2,
      "t_ride_s": 2.2094,
      "hold_j": 50,
      "c_system_uf": 72.4292,
      "cost": 13163.99
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 33555,
    "completion_tokens": 23953,
    "cost": 0.5883012000000001
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_020",
   "trial": 2,
   "seconds": 136.0,
   "timestamp": "2026-10-28T11:28:59+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": [
         "SN-1"
        ],
        "value": 14.3,
        "unit": "%",
        "basis": "2.3+0.0724 MWh of 3.6213+0.0724 MWh over 10-90% needs 51.4% SOC; (80-51.4)/2 error allowed at each end"
       },
       {
        "id": "R-TRIP",
        "parent": [
         "SN-4"
        ],
        "value": 150,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 150 ms (cell safety limit)"
       },
       {
        "id": "R-PRE",
        "parent": [
         "SN-3"
        ],
        "value": 7,
        "unit": "s",
        "basis": "DC bus ready within 8 s minus 1 s start sequence before precharge"
       },
       {
        "id": "R-BAL",
        "parent": [
         "SN-1"
        ],
        "value": 19.4,
        "unit": "mA",
        "basis": "Self-discharge spread 1.66%/month at 35 C on 280 Ah = 4.65 Ah/month, recovered in 8 h/day balancing"
       },
       {
        "id": "R-BRK",
        "parent": [
         "SN-4"
        ],
        "value": 2751,
        "unit": "A",
        "basis": "Below about 2751 A the 400 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": [
         "SN-6",
         "SN-2"
        ],
        "value": 2.21,
        "unit": "s",
        "basis": "Voltage is below 70% from t=0 until the second recovery reaches 70% at 2.229 s, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 72.43,
        "unit": "uF",
        "basis": "One IT system plant-wide via transformerless PCS: 19x1.67 + 4x10 + 19x80mx2x0.23nF = 72.43 uF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-2",
      "mcu": "MCU-2",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE parent '['SN-6', 'SN-2']' is not the stakeholder need it derives from (SN-6)"
     ],
     "metrics": {
      "t_react_ms": 85.84,
      "chips_per_chain": 12,
      "soc_error_pct": 5.0353,
      "soc_anchor_pct": 1.9167,
      "soc_offset_pct": 4.6501,
      "soc_gain_pct": 0.24,
      "soc_error_allowed_pct": 14.3087,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 15.2789,
      "t_pre_s": 2.8167,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 8.9547,
      "e_pre_j": 4330.047,
      "e_short_j": 18041.8624,
      "rack_w": 10.2,
      "t_ride_s": 2.2094,
      "hold_j": 50,
      "c_system_uf": 72.4292,
      "cost": 13163.99
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": [
         "SN-1"
        ],
        "value": 14.3,
        "unit": "%",
        "basis": "2.3+0.0724 MWh of 3.6213+0.0724 MWh over 10-90% needs 51.4% SOC; (80-51.4)/2 error allowed at each end"
       },
       {
        "id": "R-TRIP",
        "parent": [
         "SN-4"
        ],
        "value": 150,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 150 ms (cell safety limit)"
       },
       {
        "id": "R-PRE",
        "parent": [
         "SN-3"
        ],
        "value": 7,
        "unit": "s",
        "basis": "DC bus ready within 8 s minus 1 s start sequence before precharge"
       },
       {
        "id": "R-BAL",
        "parent": [
         "SN-1"
        ],
        "value": 19.4,
        "unit": "mA",
        "basis": "Self-discharge spread 1.66%/month at 35 C on 280 Ah = 4.65 Ah/month, recovered in 8 h/day balancing"
       },
       {
        "id": "R-BRK",
        "parent": [
         "SN-4"
        ],
        "value": 2751,
        "unit": "A",
        "basis": "Below about 2751 A the 400 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": [
         "SN-6"
        ],
        "value": 2.21,
        "unit": "s",
        "basis": "Connection letter fault ride-through: voltage below 70% from t=0 until the second recovery reaches 70% at 2.229 s, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 72.43,
        "unit": "uF",
        "basis": "One IT system plant-wide via transformerless PCS: 19x1.67 + 4x10 + 19x80mx2x0.23nF = 72.43 uF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-2",
      "mcu": "MCU-2",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 85.84,
      "chips_per_chain": 12,
      "soc_error_pct": 5.0353,
      "soc_anchor_pct": 1.9167,
      "soc_offset_pct": 4.6501,
      "soc_gain_pct": 0.24,
      "soc_error_allowed_pct": 14.3087,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 15.2789,
      "t_pre_s": 2.8167,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 8.9547,
      "e_pre_j": 4330.047,
      "e_short_j": 18041.8624,
      "rack_w": 10.2,
      "t_ride_s": 2.2094,
      "hold_j": 50,
      "c_system_uf": 72.4292,
      "cost": 13163.99
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 81877,
    "completion_tokens": 38929,
    "cost": 1.0126126
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_020",
   "trial": 3,
   "seconds": 148.3,
   "timestamp": "2026-10-28T11:31:27+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 3.47,
        "unit": "%",
        "basis": "(2.4141+0.0572)*(80-2e)/80-0.0572 >= 2.2 MWh -> window shrink 2e at EOL, e <= 3.47 % SOC"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 200 ms (detection + 3 scans + control cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 1 s start sequence before precharge"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 80,
        "unit": "mA",
        "basis": "Self-discharge spread at 30 C 1.71 %/month of 280 Ah = 0.16 Ah/day removed in 2 h/day -> 80 mA"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1810,
        "unit": "A",
        "basis": "Below ~1810 A the 315 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to that current"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.927,
        "unit": "s",
        "basis": "Aux voltage below 70 % from t=0 to 0.8+1.5*65/85=1.947 s through dip, reclose and second recovery, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 55.56,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 12*1.27 uF + 2*20 uF + 1440 m*0.22 nF/m = 55.56 uF"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-11",
      "mcu": "MCU-2",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "current sensor range 1500 A is below 1809 A, the current up to which the BMS must decide whether the contactor can open"
     ],
     "metrics": {
      "t_react_ms": 89.11,
      "chips_per_chain": 12,
      "soc_error_pct": 1.4717,
      "soc_anchor_pct": 1.3375,
      "soc_offset_pct": 0.6128,
      "soc_gain_pct": 0.04,
      "soc_error_allowed_pct": 3.4654,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 64.227,
      "t_pre_s": 3.1844,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 6.3709,
      "e_pre_j": 3634.2927,
      "e_short_j": 8929.4662,
      "rack_w": 12.0,
      "t_ride_s": 1.9271,
      "hold_j": 50,
      "c_system_uf": 55.5568,
      "cost": 12551.46
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 3.47,
        "unit": "%",
        "basis": "(2.4141+0.0572)*(80-2e)/80-0.0572 >= 2.2 MWh -> window shrink 2e at EOL, e <= 3.47 % SOC"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 200 ms (detection + 3 scans + control cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 1 s start sequence before precharge"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 80,
        "unit": "mA",
        "basis": "Self-discharge spread at 30 C 1.71 %/month of 280 Ah = 0.16 Ah/day removed in 2 h/day -> 80 mA"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1810,
        "unit": "A",
        "basis": "Below ~1810 A the 315 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to that current"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.927,
        "unit": "s",
        "basis": "Aux voltage below 70 % from t=0 to 0.8+1.5*65/85=1.947 s through dip, reclose and second recovery, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 55.56,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 12*1.27 uF + 2*20 uF + 1440 m*0.22 nF/m = 55.56 uF"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-12",
      "mcu": "MCU-2",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "cost 13665.18 is not within 5% of the best design that meets every constraint"
     ],
     "metrics": {
      "t_react_ms": 89.11,
      "chips_per_chain": 12,
      "soc_error_pct": 1.9883,
      "soc_anchor_pct": 1.3375,
      "soc_offset_pct": 1.4707,
      "soc_gain_pct": 0.04,
      "soc_error_allowed_pct": 3.4654,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 64.227,
      "t_pre_s": 3.1844,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 6.3709,
      "e_pre_j": 3634.2927,
      "e_short_j": 8929.4662,
      "rack_w": 14.0,
      "t_ride_s": 1.9271,
      "hold_j": 50,
      "c_system_uf": 55.5568,
      "cost": 13665.18
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 3.47,
        "unit": "%",
        "basis": "(2.4141+0.0572)*(80-2e)/80-0.0572 >= 2.2 MWh -> window shrink 2e at EOL, e <= 3.47 % SOC"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 200 ms (detection + 3 scans + control cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 1 s start sequence before precharge"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 80,
        "unit": "mA",
        "basis": "Self-discharge spread at 30 C 1.71 %/month of 280 Ah = 0.16 Ah/day removed in 2 h/day -> 80 mA"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1810,
        "unit": "A",
        "basis": "Below ~1810 A the 315 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to that current"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.927,
        "unit": "s",
        "basis": "Aux voltage below 70 % from t=0 to 0.8+1.5*65/85=1.947 s through dip, reclose and second recovery, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 55.56,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 12*1.27 uF + 2*20 uF + 1440 m*0.22 nF/m = 55.56 uF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-12",
      "mcu": "MCU-2",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 81.55,
      "chips_per_chain": 12,
      "soc_error_pct": 2.4879,
      "soc_anchor_pct": 2.0062,
      "soc_offset_pct": 1.4707,
      "soc_gain_pct": 0.04,
      "soc_error_allowed_pct": 3.4654,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 64.227,
      "t_pre_s": 3.1844,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 6.3709,
      "e_pre_j": 3634.2927,
      "e_short_j": 8929.4662,
      "rack_w": 14.0,
      "t_ride_s": 1.9271,
      "hold_j": 50,
      "c_system_uf": 55.5568,
      "cost": 12115.74
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 163151,
    "completion_tokens": 67171,
    "cost": 1.7700405999999997
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_021",
   "trial": 2,
   "seconds": 225.5,
   "timestamp": "2026-10-28T11:38:11+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 3.47,
        "unit": "%",
        "basis": "Gross window energy (2.4141+0.0572 MWh) x (80-2e)/80 minus fixed 2 h aux 0.0572 MWh >= 2.200 MWh gives e <= 3.47 % SOC"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 200 ms; detection (scans) + control cycle + contactor opening must fit"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 1 s start sequence; one rack must charge 3.7 mF to within 2% (3.9 RC)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 80,
        "unit": "mA",
        "basis": "Self-discharge spread at 30 C 1.71 %/month x 280 Ah = 0.16 Ah/day removed in 2 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1810,
        "unit": "A",
        "basis": "Below ~1810 A the 315 A gBat fuse is slower than the cell short-time limit, so the contactor (and current sensor range) must handle up to it"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.93,
        "unit": "s",
        "basis": "Aux voltage below 70% from t=0 until 1.947 s (dip, reclose onto fault, recovery to 70%) minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 55.6,
        "unit": "uF",
        "basis": "One unearthed IT system via transformerless PCS: 12x1.27 + 2x20 uF + 12x60 mx2x0.22 nF = 55.6 uF, one IMD per IT system"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-12",
      "mcu": "MCU-2",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "cost 13665.18 is not within 5% of the best design that meets every constraint"
     ],
     "metrics": {
      "t_react_ms": 89.11,
      "chips_per_chain": 12,
      "soc_error_pct": 1.9883,
      "soc_anchor_pct": 1.3375,
      "soc_offset_pct": 1.4707,
      "soc_gain_pct": 0.04,
      "soc_error_allowed_pct": 3.4654,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 64.227,
      "t_pre_s": 3.1844,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 6.3709,
      "e_pre_j": 3634.2927,
      "e_short_j": 8929.4662,
      "rack_w": 14.0,
      "t_ride_s": 1.9271,
      "hold_j": 50,
      "c_system_uf": 55.5568,
      "cost": 13665.18
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 3.47,
        "unit": "%",
        "basis": "Gross window energy (2.4141+0.0572 MWh) x (80-2e)/80 minus fixed 2 h aux 0.0572 MWh >= 2.200 MWh gives e <= 3.47 % SOC"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 200 ms; detection (scans) + control cycle + contactor opening must fit"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 1 s start sequence; one rack must charge 3.7 mF to within 2% (3.9 RC)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 80,
        "unit": "mA",
        "basis": "Self-discharge spread at 30 C 1.71 %/month x 280 Ah = 0.16 Ah/day removed in 2 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1810,
        "unit": "A",
        "basis": "Below ~1810 A the 315 A gBat fuse is slower than the cell short-time limit, so the contactor (and current sensor range) must handle up to it"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.93,
        "unit": "s",
        "basis": "Aux voltage below 70% from t=0 until 1.947 s (dip, reclose onto fault, recovery to 70%) minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 55.6,
        "unit": "uF",
        "basis": "One unearthed IT system via transformerless PCS: 12x1.27 + 2x20 uF + 12x60 mx2x0.22 nF = 55.6 uF, one IMD per IT system"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-12",
      "mcu": "MCU-2",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 81.55,
      "chips_per_chain": 12,
      "soc_error_pct": 2.4879,
      "soc_anchor_pct": 2.0062,
      "soc_offset_pct": 1.4707,
      "soc_gain_pct": 0.04,
      "soc_error_allowed_pct": 3.4654,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 64.227,
      "t_pre_s": 3.1844,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 6.3709,
      "e_pre_j": 3634.2927,
      "e_short_j": 8929.4662,
      "rack_w": 14.0,
      "t_ride_s": 1.9271,
      "hold_j": 50,
      "c_system_uf": 55.5568,
      "cost": 12115.74
     }
    }
   ],
   "python_calls": 3,
   "usage": {
    "prompt_tokens": 262663,
    "completion_tokens": 82185,
    "cost": 2.2395054000000005
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_021",
   "trial": 3,
   "seconds": 231.5,
   "timestamp": "2026-10-28T11:42:03+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.05,
        "unit": "%",
        "basis": "Usable energy margin 4.4658/4.6918 of the gross energy in the 10-95% window (OCV-weighted, aux 0.0658 MWh fixed) allows 2.05% SOC error at each end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell safety limit: above 3.75 V disconnect within 100 ms, budget 4 scans + control cycle + contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9,
        "unit": "s",
        "basis": "DC bus ready in 10 s minus 1 s start sequence; precharge to within 5% (3 RC) of one rack onto 5.3 mF"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 41,
        "unit": "mA",
        "basis": "Self-discharge spread 0.82 %/month at 30 C (log interpolation) x 300 Ah over 30 days at 2 h/day balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2620,
        "unit": "A",
        "basis": "Below about 2620 A the 400 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": [
         "SN-6",
         "SN-2"
        ],
        "value": 2.213,
        "unit": "s",
        "basis": "Auxiliary voltage below 50% from 0 to 2.233 s over dip, reclose and second dip (67 ms gap too short to recharge) minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 119.5,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 21 x 1.87 uF + 4 x 20 uF + 21 x 50 m x 0.25 nF/m earth capacitance, single IMD for the plant"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 3,
      "current_sensor": "CS-12",
      "mcu": "MCU-4",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE parent '['SN-6', 'SN-2']' is not the stakeholder need it derives from (SN-6)"
     ],
     "metrics": {
      "t_react_ms": 72.26,
      "chips_per_chain": 8,
      "soc_error_pct": 1.1966,
      "soc_anchor_pct": 0.2192,
      "soc_offset_pct": 1.1756,
      "soc_gain_pct": 0.0425,
      "soc_error_allowed_pct": 2.0472,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 32.9328,
      "t_pre_s": 2.3816,
      "t_pre_allowed_s": 9.0,
      "i_pre_peak_a": 8.9547,
      "e_pre_j": 4781.0935,
      "e_short_j": 18041.8624,
      "rack_w": 16.0,
      "t_ride_s": 2.1267,
      "hold_j": 50,
      "c_system_uf": 119.5325,
      "cost": 23412.54
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.05,
        "unit": "%",
        "basis": "Usable energy margin 4.4658/4.6918 of the gross energy in the 10-95% window (OCV-weighted, aux 0.0658 MWh fixed) allows 2.05% SOC error at each end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell safety limit: above 3.75 V disconnect within 100 ms, budget 4 scans + control cycle + contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9,
        "unit": "s",
        "basis": "DC bus ready in 10 s minus 1 s start sequence; precharge to within 5% (3 RC) of one rack onto 5.3 mF"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 41,
        "unit": "mA",
        "basis": "Self-discharge spread 0.82 %/month at 30 C (log interpolation) x 300 Ah over 30 days at 2 h/day balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2620,
        "unit": "A",
        "basis": "Below about 2620 A the 400 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.213,
        "unit": "s",
        "basis": "Connection letter fault sequence: auxiliary voltage below 50% from 0 to 2.233 s over dip, reclose and second dip (67 ms gap too short to recharge) minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 119.5,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 21 x 1.87 uF + 4 x 20 uF + 21 x 50 m x 0.25 nF/m earth capacitance, single IMD for the plant"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 3,
      "current_sensor": "CS-12",
      "mcu": "MCU-4",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 72.26,
      "chips_per_chain": 8,
      "soc_error_pct": 1.1966,
      "soc_anchor_pct": 0.2192,
      "soc_offset_pct": 1.1756,
      "soc_gain_pct": 0.0425,
      "soc_error_allowed_pct": 2.0472,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 32.9328,
      "t_pre_s": 2.3816,
      "t_pre_allowed_s": 9.0,
      "i_pre_peak_a": 8.9547,
      "e_pre_j": 4781.0935,
      "e_short_j": 18041.8624,
      "rack_w": 16.0,
      "t_ride_s": 2.1267,
      "hold_j": 50,
      "c_system_uf": 119.5325,
      "cost": 23412.54
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 73648,
    "completion_tokens": 31934,
    "cost": 0.9886284000000001
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_025",
   "trial": 1,
   "seconds": 152.9,
   "timestamp": "2026-10-28T11:44:36+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": [
         "SN-1",
         "SN-4"
        ],
        "value": 2.05,
        "unit": "%",
        "basis": "Window must shrink by 2x error and still give 4.400 MWh plus 0.0658 MWh aux, OCV-weighted, from 4.6918 MWh gross over 10-95%"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 100 ms: 3 chain scans + MCU cycle + contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9,
        "unit": "s",
        "basis": "10 s to bus ready minus 1 s start sequence; one string may charge the 5.3 mF DC link alone"
       },
       {
        "id": "R-BAL",
        "parent": [
         "SN-1",
         "SN-4"
        ],
        "value": 41,
        "unit": "mA",
        "basis": "Self-discharge spread at 30 C is 0.82 %/month of 300 Ah = 2.46 Ah/month, corrected with 2 h/day balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2620,
        "unit": "A",
        "basis": "Below about 2620 A the gBat 400 A fuse pre-arcs slower than the cell short-time limit, so the contactor must interrupt"
       },
       {
        "id": "R-RIDE",
        "parent": [
         "SN-6",
         "SN-2"
        ],
        "value": 2.13,
        "unit": "s",
        "basis": "Two dips below 50% of 1.083 s each, reclose 67 ms apart with no recharge assumed, minus 20 ms PSU hold each"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 119.5,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 21x1.87 + 4x20 + 21x50 m x 0.25 nF/m"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-12",
      "mcu": "MCU-2",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-SOC parent '['SN-1', 'SN-4']' is not the stakeholder need it derives from (SN-1 or SN-2)",
      "requirement R-RIDE parent '['SN-6', 'SN-2']' is not the stakeholder need it derives from (SN-6)"
     ],
     "metrics": {
      "t_react_ms": 91.3,
      "chips_per_chain": 12,
      "soc_error_pct": 1.1966,
      "soc_anchor_pct": 0.2192,
      "soc_offset_pct": 1.1756,
      "soc_gain_pct": 0.0425,
      "soc_error_allowed_pct": 2.0472,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 32.9328,
      "t_pre_s": 2.3816,
      "t_pre_allowed_s": 9.0,
      "i_pre_peak_a": 8.9547,
      "e_pre_j": 4781.0935,
      "e_short_j": 18041.8624,
      "rack_w": 14.0,
      "t_ride_s": 2.1267,
      "hold_j": 50,
      "c_system_uf": 119.5325,
      "cost": 23160.96
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.05,
        "unit": "%",
        "basis": "Window must shrink by 2x error and still give 4.400 MWh plus 0.0658 MWh aux, OCV-weighted, from 4.6918 MWh gross over 10-95%"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 100 ms: 3 chain scans + MCU cycle + contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9,
        "unit": "s",
        "basis": "10 s to bus ready minus 1 s start sequence; one string may charge the 5.3 mF DC link alone"
       },
       {
        "id": "R-BAL",
        "parent": [
         "SN-1",
         "SN-4"
        ],
        "value": 41,
        "unit": "mA",
        "basis": "Self-discharge spread at 30 C is 0.82 %/month of 300 Ah = 2.46 Ah/month, corrected with 2 h/day balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2620,
        "unit": "A",
        "basis": "Below about 2620 A the gBat 400 A fuse pre-arcs slower than the cell short-time limit, so the contactor must interrupt"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.13,
        "unit": "s",
        "basis": "Connection-letter fault sequence: two dips below 50% of 1.083 s each, reclose 67 ms apart with no recharge assumed, minus 20 ms PSU hold each"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 119.5,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 21x1.87 + 4x20 + 21x50 m x 0.25 nF/m"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-12",
      "mcu": "MCU-2",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 91.3,
      "chips_per_chain": 12,
      "soc_error_pct": 1.1966,
      "soc_anchor_pct": 0.2192,
      "soc_offset_pct": 1.1756,
      "soc_gain_pct": 0.0425,
      "soc_error_allowed_pct": 2.0472,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 32.9328,
      "t_pre_s": 2.3816,
      "t_pre_allowed_s": 9.0,
      "i_pre_peak_a": 8.9547,
      "e_pre_j": 4781.0935,
      "e_short_j": 18041.8624,
      "rack_w": 14.0,
      "t_ride_s": 2.1267,
      "hold_j": 50,
      "c_system_uf": 119.5325,
      "cost": 23160.96
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 80527,
    "completion_tokens": 37824,
    "cost": 0.9862645999999999
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_025",
   "trial": 2,
   "seconds": 157.9,
   "timestamp": "2026-10-28T11:47:14+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.04,
        "unit": "%",
        "basis": "(4.4+0.0658)/(4.626+0.0658) of 85% window usable, SOC error eats both ends: (85%-80.9%)/2 = 2.05% at EOL"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 100 ms: scans + control cycle + contactor opening <= 100 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9,
        "unit": "s",
        "basis": "10 s to DC bus ready minus 1 s start sequence; bus to 95% takes ln(20)*R*5.3 mF"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 41,
        "unit": "mA",
        "basis": "Self-discharge spread at 30 C ~0.82 %/month x 300 Ah = 82 mAh/day, recovered in 2 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2610,
        "unit": "A",
        "basis": "Below ~2610 A the 400 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": [
         "SN-6",
         "SN-2"
        ],
        "value": 2.21,
        "unit": "s",
        "basis": "Fault-ride-through with reclose: aux below 50% for 0.15+0.933 s twice, 67 ms apart; 2.233 s span minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 119.5,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 21x1.87 + 4x20 + 21x25 mx2x0.25 nF = 119.5 uF, a single IMD for the plant"
       }
      ],
      "afe": "AFE-5",
      "afe_per_module": 1,
      "chains_per_rack": 1,
      "current_sensor": "CS-12",
      "mcu": "MCU-2",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE parent '['SN-6', 'SN-2']' is not the stakeholder need it derives from (SN-6)"
     ],
     "metrics": {
      "t_react_ms": 79.09,
      "chips_per_chain": 23,
      "soc_error_pct": 1.1859,
      "soc_anchor_pct": 0.15,
      "soc_offset_pct": 1.1756,
      "soc_gain_pct": 0.0425,
      "soc_error_allowed_pct": 2.0472,
      "i_bal_ma": 300,
      "i_bal_needed_ma": 32.9328,
      "t_pre_s": 2.3816,
      "t_pre_allowed_s": 9.0,
      "i_pre_peak_a": 8.9547,
      "e_pre_j": 4781.0935,
      "e_short_j": 18041.8624,
      "rack_w": 14.0,
      "t_ride_s": 2.1267,
      "hold_j": 50,
      "c_system_uf": 119.5325,
      "cost": 25894.74
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.04,
        "unit": "%",
        "basis": "(4.4+0.0658)/(4.626+0.0658) of 85% window usable, SOC error eats both ends: (85%-80.9%)/2 = 2.05% at EOL"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 100 ms: scans + control cycle + contactor opening <= 100 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9,
        "unit": "s",
        "basis": "10 s to DC bus ready minus 1 s start sequence; bus to 95% takes ln(20)*R*5.3 mF"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 41,
        "unit": "mA",
        "basis": "Self-discharge spread at 30 C ~0.82 %/month x 300 Ah = 82 mAh/day, recovered in 2 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2610,
        "unit": "A",
        "basis": "Below ~2610 A the 400 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.21,
        "unit": "s",
        "basis": "Fault-ride-through with reclose: aux below 50% for 0.15+0.933 s twice, 67 ms apart; 2.233 s span minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 119.5,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 21x1.87 + 4x20 + 21x25 mx2x0.25 nF = 119.5 uF, a single IMD for the plant"
       }
      ],
      "afe": "AFE-5",
      "afe_per_module": 1,
      "chains_per_rack": 1,
      "current_sensor": "CS-12",
      "mcu": "MCU-2",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "cost 25894.74 is not within 5% of the best design that meets every constraint"
     ],
     "metrics": {
      "t_react_ms": 79.09,
      "chips_per_chain": 23,
      "soc_error_pct": 1.1859,
      "soc_anchor_pct": 0.15,
      "soc_offset_pct": 1.1756,
      "soc_gain_pct": 0.0425,
      "soc_error_allowed_pct": 2.0472,
      "i_bal_ma": 300,
      "i_bal_needed_ma": 32.9328,
      "t_pre_s": 2.3816,
      "t_pre_allowed_s": 9.0,
      "i_pre_peak_a": 8.9547,
      "e_pre_j": 4781.0935,
      "e_short_j": 18041.8624,
      "rack_w": 14.0,
      "t_ride_s": 2.1267,
      "hold_j": 50,
      "c_system_uf": 119.5325,
      "cost": 25894.74
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 2.04,
        "unit": "%",
        "basis": "(4.4+0.0658)/(4.626+0.0658) of 85% window usable, SOC error eats both ends: (85%-80.9%)/2 = 2.05% at EOL"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 100 ms: scans + control cycle + contactor opening <= 100 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 9,
        "unit": "s",
        "basis": "10 s to DC bus ready minus 1 s start sequence; bus to 95% takes ln(20)*R*5.3 mF"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 41,
        "unit": "mA",
        "basis": "Self-discharge spread at 30 C ~0.82 %/month x 300 Ah = 82 mAh/day, recovered in 2 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2610,
        "unit": "A",
        "basis": "Below ~2610 A the 400 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.21,
        "unit": "s",
        "basis": "Fault-ride-through with reclose: aux below 50% for 0.15+0.933 s twice, 67 ms apart; 2.233 s span minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 119.5,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 21x1.87 + 4x20 + 21x25 mx2x0.25 nF = 119.5 uF, a single IMD for the plant"
       }
      ],
      "afe": "AFE-4",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-12",
      "mcu": "MCU-2",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-38",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 91.3,
      "chips_per_chain": 12,
      "soc_error_pct": 1.1966,
      "soc_anchor_pct": 0.2192,
      "soc_offset_pct": 1.1756,
      "soc_gain_pct": 0.0425,
      "soc_error_allowed_pct": 2.0472,
      "i_bal_ma": 200,
      "i_bal_needed_ma": 32.9328,
      "t_pre_s": 2.3816,
      "t_pre_allowed_s": 9.0,
      "i_pre_peak_a": 8.9547,
      "e_pre_j": 4781.0935,
      "e_short_j": 18041.8624,
      "rack_w": 14.0,
      "t_ride_s": 2.1267,
      "hold_j": 50,
      "c_system_uf": 119.5325,
      "cost": 23160.96
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 135354,
    "completion_tokens": 43251,
    "cost": 1.1713666000000003
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_025",
   "trial": 3,
   "seconds": 149.9,
   "timestamp": "2026-10-28T11:49:43+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": [
         "SN-1",
         "SN-2"
        ],
        "value": 25.38,
        "unit": "%",
        "basis": "Window 85% gives 2.753 MWh; 1.109 MWh needs 34.24% SOC span, so the remaining (85-34.24)/2 is allowed as error at each end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell above 3.75 V must be disconnected within 200 ms: 5 chain scans, plus MCU cycle, plus contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4.0,
        "unit": "s",
        "basis": "Bus ready in 5 s minus 1 s start sequence; one string charges 12.1 mF to within 5% (3 RC)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-4",
        "value": 34,
        "unit": "mA",
        "basis": "Self-discharge spread about 0.83 %/month at 30 C x 246.1 Ah, recovered in 2 h/day of balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2125,
        "unit": "A",
        "basis": "Below about 2125 A the gBat 315 A fuse is slower than the cell short-time limit (1C = 246.1 Ah EOL), so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.547,
        "unit": "s",
        "basis": "Voltage stays below 40% from 0 to 1.567 s through the dip, the reclose and the second recovery; less 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 55.53,
        "unit": "uF",
        "basis": "One IT system: 11 x 0.93 uF + 45 uF + 0.34 nF/m x 40 m x 2 x 11 strings"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-28",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 108.5,
      "chips_per_chain": 13,
      "soc_error_pct": 21.8772,
      "soc_anchor_pct": 1.3538,
      "soc_offset_pct": 21.8311,
      "soc_gain_pct": 0.425,
      "soc_error_allowed_pct": 25.0822,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 31.9035,
      "t_pre_s": 2.4649,
      "t_pre_allowed_s": 4.0,
      "i_pre_peak_a": 21.4706,
      "e_pre_j": 12896.18,
      "e_short_j": 15673.5294,
      "rack_w": 10.8,
      "t_ride_s": 1.5467,
      "hold_j": 20,
      "c_system_uf": 55.5292,
      "cost": 7564.08
     }
    }
   ],
   "python_calls": 3,
   "usage": {
    "prompt_tokens": 217129,
    "completion_tokens": 58526,
    "cost": 1.8562006000000002
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_026",
   "trial": 1,
   "seconds": 180.3,
   "timestamp": "2026-10-28T11:52:44+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": [
         "SN-1",
         "SN-2"
        ],
        "value": 25.1,
        "unit": "%",
        "basis": "Window 5-90% holds 2.753 MWh net (2.785 MWh incl. 0.0323 MWh aux); OCV-weighted integral shows 1.109 MWh plus aux still fits if each end loses 25.1% SOC"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 200 ms; budget is 6 chain scans + 2 control cycles + contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4,
        "unit": "s",
        "basis": "Bus ready in 5 s minus 1 s start sequence; precharge to within 5% = 3RC with 12.1 mF"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 32,
        "unit": "mA",
        "basis": "Self-discharge spread 0.78%/month at 30 C (exponential interpolation) x 246.1 Ah over 30 days x 2 h/day of balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1750,
        "unit": "A",
        "basis": "gBat 315 A pre-arc time exceeds cell short-time limit up to about 1750 A, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.547,
        "unit": "s",
        "basis": "Fault plus reclose keeps aux below 40% from 0 to 1.567 s (reclose at 0.7 s, recovery to 40% at 0.9 + 0.667 s), minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 55.5,
        "unit": "uF",
        "basis": "One unearthed IT system via transformerless PCS: 11 x 0.93 + 45 + 880 m x 0.34 nF = 55.5 uF, one IMD per IT system"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-2",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-28",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "cost 8041.15 is not within 5% of the best design that meets every constraint"
     ],
     "metrics": {
      "t_react_ms": 108.5,
      "chips_per_chain": 13,
      "soc_error_pct": 9.9938,
      "soc_anchor_pct": 1.3538,
      "soc_offset_pct": 9.8984,
      "soc_gain_pct": 0.255,
      "soc_error_allowed_pct": 25.0822,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 31.9035,
      "t_pre_s": 2.4649,
      "t_pre_allowed_s": 4.0,
      "i_pre_peak_a": 21.4706,
      "e_pre_j": 12896.18,
      "e_short_j": 15673.5294,
      "rack_w": 11.2,
      "t_ride_s": 1.5467,
      "hold_j": 20,
      "c_system_uf": 55.5292,
      "cost": 8041.15
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": [
         "SN-1",
         "SN-2"
        ],
        "value": 25.1,
        "unit": "%",
        "basis": "Window 5-90% holds 2.753 MWh net (2.785 MWh incl. 0.0323 MWh aux); OCV-weighted integral shows 1.109 MWh plus aux still fits if each end loses 25.1% SOC"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 200 ms; budget is 6 chain scans + 2 control cycles + contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4,
        "unit": "s",
        "basis": "Bus ready in 5 s minus 1 s start sequence; precharge to within 5% = 3RC with 12.1 mF"
       },
       {
        "id": "R-BAL",
        "parent": [
         "SN-1",
         "SN-4"
        ],
        "value": 38.5,
        "unit": "mA",
        "basis": "Self-discharge spread 0.825%/month at 30 C (linear between 25 and 35 C) x 280 Ah beginning-of-life capacity, recovered in 30 days x 2 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1750,
        "unit": "A",
        "basis": "gBat 315 A pre-arc time exceeds cell short-time limit up to about 1750 A, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.547,
        "unit": "s",
        "basis": "Fault plus reclose keeps aux below 40% from 0 to 1.567 s (reclose at 0.7 s, recovery to 40% at 0.9 + 0.667 s), minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 55.5,
        "unit": "uF",
        "basis": "One unearthed IT system via transformerless PCS: 11 x 0.93 + 45 + 880 m x 0.34 nF = 55.5 uF, one IMD per IT system"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-2",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-28",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "cost 8041.15 is not within 5% of the best design that meets every constraint"
     ],
     "metrics": {
      "t_react_ms": 108.5,
      "chips_per_chain": 13,
      "soc_error_pct": 9.9938,
      "soc_anchor_pct": 1.3538,
      "soc_offset_pct": 9.8984,
      "soc_gain_pct": 0.255,
      "soc_error_allowed_pct": 25.0822,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 31.9035,
      "t_pre_s": 2.4649,
      "t_pre_allowed_s": 4.0,
      "i_pre_peak_a": 21.4706,
      "e_pre_j": 12896.18,
      "e_short_j": 15673.5294,
      "rack_w": 11.2,
      "t_ride_s": 1.5467,
      "hold_j": 20,
      "c_system_uf": 55.5292,
      "cost": 8041.15
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": [
         "SN-1",
         "SN-2"
        ],
        "value": 25.1,
        "unit": "%",
        "basis": "Window 5-90% holds 2.753 MWh net (2.785 MWh incl. 0.0323 MWh aux); OCV-weighted integral shows 1.109 MWh plus aux still fits if each end loses 25.1% SOC"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 200 ms; budget is 6 chain scans + 2 control cycles + contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4,
        "unit": "s",
        "basis": "Bus ready in 5 s minus 1 s start sequence; precharge to within 5% = 3RC with 12.1 mF"
       },
       {
        "id": "R-BAL",
        "parent": [
         "SN-1",
         "SN-4"
        ],
        "value": 38.5,
        "unit": "mA",
        "basis": "Self-discharge spread 0.825%/month at 30 C (linear between 25 and 35 C) x 280 Ah beginning-of-life capacity, recovered in 30 days x 2 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1750,
        "unit": "A",
        "basis": "gBat 315 A pre-arc time exceeds cell short-time limit up to about 1750 A, so the contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.547,
        "unit": "s",
        "basis": "Fault plus reclose keeps aux below 40% from 0 to 1.567 s (reclose at 0.7 s, recovery to 40% at 0.9 + 0.667 s), minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 55.5,
        "unit": "uF",
        "basis": "One unearthed IT system via transformerless PCS: 11 x 0.93 + 45 + 880 m x 0.34 nF = 55.5 uF, one IMD per IT system"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-28",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 108.5,
      "chips_per_chain": 13,
      "soc_error_pct": 21.8772,
      "soc_anchor_pct": 1.3538,
      "soc_offset_pct": 21.8311,
      "soc_gain_pct": 0.425,
      "soc_error_allowed_pct": 25.0822,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 31.9035,
      "t_pre_s": 2.4649,
      "t_pre_allowed_s": 4.0,
      "i_pre_peak_a": 21.4706,
      "e_pre_j": 12896.18,
      "e_short_j": 15673.5294,
      "rack_w": 10.8,
      "t_ride_s": 1.5467,
      "hold_j": 20,
      "c_system_uf": 55.5292,
      "cost": 7564.08
     }
    }
   ],
   "python_calls": 4,
   "usage": {
    "prompt_tokens": 483399,
    "completion_tokens": 101067,
    "cost": 2.8249786
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_026",
   "trial": 2,
   "seconds": 206.6,
   "timestamp": "2026-10-28T11:56:10+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 25.0,
        "unit": "%",
        "basis": "(1.109+0.0323 aux)/(2.753+0.0323) of 85% window = 34.8%; SOC error eats both ends: (85-34.8)/2 = 25.1%"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 200 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4.0,
        "unit": "s",
        "basis": "DC bus ready within 5 s minus 1 s fixed start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-4",
        "value": 32,
        "unit": "mA",
        "basis": "Self-discharge spread 0.78 %/month at 30 C (exp. interp) x 246.1 Ah over 30 d, corrected in 2 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1750,
        "unit": "A",
        "basis": "Below ~1750 A (6.25 C) gBat 315 A pre-arc time exceeds cell short-time limit; contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.547,
        "unit": "s",
        "basis": "Aux voltage below 40% from t=0 to 0.2+0.5+0.2+0.667=1.567 s (reclose before recovery), minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 55.5,
        "unit": "uF",
        "basis": "One IT system: 11x0.93 uF racks + 45 uF PCS + 880 m x 0.34 nF/m cable = 55.5 uF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-2",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-28",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "cost 8041.15 is not within 5% of the best design that meets every constraint"
     ],
     "metrics": {
      "t_react_ms": 108.5,
      "chips_per_chain": 13,
      "soc_error_pct": 9.9938,
      "soc_anchor_pct": 1.3538,
      "soc_offset_pct": 9.8984,
      "soc_gain_pct": 0.255,
      "soc_error_allowed_pct": 25.0822,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 31.9035,
      "t_pre_s": 2.4649,
      "t_pre_allowed_s": 4.0,
      "i_pre_peak_a": 21.4706,
      "e_pre_j": 12896.18,
      "e_short_j": 15673.5294,
      "rack_w": 11.2,
      "t_ride_s": 1.5467,
      "hold_j": 20,
      "c_system_uf": 55.5292,
      "cost": 8041.15
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 25.0,
        "unit": "%",
        "basis": "(1.109+0.0323 aux)/(2.753+0.0323) of 85% window = 34.8%; SOC error eats both ends: (85-34.8)/2 = 25.1%"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 200 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4.0,
        "unit": "s",
        "basis": "DC bus ready within 5 s minus 1 s fixed start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 38.5,
        "unit": "mA",
        "basis": "Self-discharge spread 0.825 %/month at 30 C (interp. 25-35 C) x 280 Ah (BOL governs) over 30 d, corrected in 2 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1750,
        "unit": "A",
        "basis": "Below ~1750 A (6.25 C) gBat 315 A pre-arc time exceeds cell short-time limit; contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.547,
        "unit": "s",
        "basis": "Aux voltage below 40% from t=0 to 0.2+0.5+0.2+0.667=1.567 s (reclose before recovery), minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 55.5,
        "unit": "uF",
        "basis": "One IT system: 11x0.93 uF racks + 45 uF PCS + 880 m x 0.34 nF/m cable = 55.5 uF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-2",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-28",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "cost 8041.15 is not within 5% of the best design that meets every constraint"
     ],
     "metrics": {
      "t_react_ms": 108.5,
      "chips_per_chain": 13,
      "soc_error_pct": 9.9938,
      "soc_anchor_pct": 1.3538,
      "soc_offset_pct": 9.8984,
      "soc_gain_pct": 0.255,
      "soc_error_allowed_pct": 25.0822,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 31.9035,
      "t_pre_s": 2.4649,
      "t_pre_allowed_s": 4.0,
      "i_pre_peak_a": 21.4706,
      "e_pre_j": 12896.18,
      "e_short_j": 15673.5294,
      "rack_w": 11.2,
      "t_ride_s": 1.5467,
      "hold_j": 20,
      "c_system_uf": 55.5292,
      "cost": 8041.15
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 25.0,
        "unit": "%",
        "basis": "(1.109+0.0323 aux)/(2.753+0.0323) of 85% window = 34.8%; SOC error eats both ends: (85-34.8)/2 = 25.1%"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 200,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 200 ms"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 4.0,
        "unit": "s",
        "basis": "DC bus ready within 5 s minus 1 s fixed start sequence"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 38.5,
        "unit": "mA",
        "basis": "Self-discharge spread 0.825 %/month at 30 C (interp. 25-35 C) x 280 Ah (BOL governs) over 30 d, corrected in 2 h/day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 1750,
        "unit": "A",
        "basis": "Below ~1750 A (6.25 C) gBat 315 A pre-arc time exceeds cell short-time limit; contactor must break up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 1.547,
        "unit": "s",
        "basis": "Aux voltage below 40% from t=0 to 0.2+0.5+0.2+0.667=1.567 s (reclose before recovery), minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 55.5,
        "unit": "uF",
        "basis": "One IT system: 11x0.93 uF racks + 45 uF PCS + 880 m x 0.34 nF/m cable = 55.5 uF"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 2,
      "current_sensor": "CS-9",
      "mcu": "MCU-3",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-28",
      "balancing": "internal",
      "hold_up": "HB-1",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 108.5,
      "chips_per_chain": 13,
      "soc_error_pct": 21.8772,
      "soc_anchor_pct": 1.3538,
      "soc_offset_pct": 21.8311,
      "soc_gain_pct": 0.425,
      "soc_error_allowed_pct": 25.0822,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 31.9035,
      "t_pre_s": 2.4649,
      "t_pre_allowed_s": 4.0,
      "i_pre_peak_a": 21.4706,
      "e_pre_j": 12896.18,
      "e_short_j": 15673.5294,
      "rack_w": 10.8,
      "t_ride_s": 1.5467,
      "hold_j": 20,
      "c_system_uf": 55.5292,
      "cost": 7564.08
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 148205,
    "completion_tokens": 58903,
    "cost": 1.5338314
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_026",
   "trial": 3,
   "seconds": 223.4,
   "timestamp": "2026-10-28T11:59:54+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 5.65,
        "unit": "%",
        "basis": "Window 10-95% gives 2.5777 MWh gross; 2.2347 MWh needed (2.200 + 0.0347 aux), so 11.31% SOC can be lost, split over both window ends"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell safety limit: above 3.75 V the cell must be disconnected within 100 ms, including async detection, 3 confirm scans, control cycle and contactor opening"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "DC bus ready within 8 s of start command minus 1 s start sequence; one rack alone charges the 2.3 mF PCS link to within 2%"
       },
       {
        "id": "R-BAL",
        "parent": [
         "SN-1",
         "SN-4"
        ],
        "value": 20.3,
        "unit": "mA",
        "basis": "Self-discharge spread 1.74%/month at 35 C x 280 Ah = 0.162 Ah/day recovered in 8 h of balancing"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2755,
        "unit": "A",
        "basis": "Below about 2755 A the 400 A gBat pre-arcing time exceeds the cell short-time limit (1C = 280 A), so the contactor must interrupt up to there"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.505,
        "unit": "s",
        "basis": "Fault plus reclose keeps aux voltage below 40% from 0 to 2.525 s; minus the 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 76.66,
        "unit": "uF",
        "basis": "One galvanically connected IT system: 10 x 1.65 uF + 2 x 30 uF + 500 m x 0.32 nF/m"
       }
      ],
      "afe": "AFE-3",
      "afe_per_module": 1,
      "chains_per_rack": 3,
      "current_sensor": "CS-9",
      "mcu": "MCU-4",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 71.66,
      "chips_per_chain": 9,
      "soc_error_pct": 1.5129,
      "soc_anchor_pct": 0.3313,
      "soc_offset_pct": 1.4137,
      "soc_gain_pct": 0.425,
      "soc_error_allowed_pct": 5.6552,
      "i_bal_ma": 150,
      "i_bal_needed_ma": 18.5237,
      "t_pre_s": 1.9795,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 6.6364,
      "e_pre_j": 2451.34,
      "e_short_j": 9689.0909,
      "rack_w": 11.8,
      "t_ride_s": 2.505,
      "hold_j": 50,
      "c_system_uf": 76.66,
      "cost": 7465.52
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 30971,
    "completion_tokens": 19958,
    "cost": 0.5909388
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_028",
   "trial": 1,
   "seconds": 113.1,
   "timestamp": "2026-10-29T05:47:27+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 5.65,
        "unit": "%",
        "basis": "(2.200+0.0347)/(2.543+0.0347) of 85% window = 73.69% span; (85-73.69)/2 per window end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "cell safety limit: above 3.75 V disconnect within 100 ms (3 confirm scans + control cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 1 s start sequence; one rack must charge 2.3 mF to within 2% (3.91 RC)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 20.3,
        "unit": "mA",
        "basis": "1.74%/month spread at 35 C x 280 Ah / 30 days / 8 h balancing per day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2758,
        "unit": "A",
        "basis": "below 2758 A the fuse FU-10 pre-arc curve is slower than the cell short-time limit, so the contactor must interrupt"
       },
       {
        "id": "R-RIDE",
        "parent": [
         "SN-6",
         "SN-1"
        ],
        "value": 2.505,
        "unit": "s",
        "basis": "connection point below 40% from t=0 until 1.4+1.125 s after reclose = 2.525 s, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 76.66,
        "unit": "uF",
        "basis": "one galvanically connected IT system: 10x1.65 + 2x30 + 500 m x 0.32 nF; a single IMD is installed at plant level"
       }
      ],
      "afe": "AFE-1",
      "afe_per_module": 2,
      "chains_per_rack": 4,
      "current_sensor": "CS-9",
      "mcu": "MCU-4",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": false,
     "violations": [
      "requirement R-RIDE parent '['SN-6', 'SN-1']' is not the stakeholder need it derives from (SN-6)"
     ],
     "metrics": {
      "t_react_ms": 65.27,
      "chips_per_chain": 13,
      "soc_error_pct": 1.5878,
      "soc_anchor_pct": 0.5848,
      "soc_offset_pct": 1.4137,
      "soc_gain_pct": 0.425,
      "soc_error_allowed_pct": 5.6552,
      "i_bal_ma": 60,
      "i_bal_needed_ma": 18.5237,
      "t_pre_s": 1.9795,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 6.6364,
      "e_pre_j": 2451.34,
      "e_short_j": 9689.0909,
      "rack_w": 11.8,
      "t_ride_s": 2.505,
      "hold_j": 50,
      "c_system_uf": 76.66,
      "cost": 7440.52
     }
    },
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 5.65,
        "unit": "%",
        "basis": "(2.200+0.0347)/(2.543+0.0347) of 85% window = 73.69% span; (85-73.69)/2 per window end"
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "cell safety limit: above 3.75 V disconnect within 100 ms (3 confirm scans + control cycle + contactor opening)"
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "8 s to DC bus ready minus 1 s start sequence; one rack must charge 2.3 mF to within 2% (3.91 RC)"
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 20.3,
        "unit": "mA",
        "basis": "1.74%/month spread at 35 C x 280 Ah / 30 days / 8 h balancing per day"
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2758,
        "unit": "A",
        "basis": "below 2758 A the fuse FU-10 pre-arc curve is slower than the cell short-time limit, so the contactor must interrupt"
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.505,
        "unit": "s",
        "basis": "connection letter fault sequence: below 40% from t=0 until 1.4+1.125 s after reclose = 2.525 s, minus 20 ms PSU hold-up"
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 76.66,
        "unit": "uF",
        "basis": "one galvanically connected IT system: 10x1.65 + 2x30 + 500 m x 0.32 nF; a single IMD is installed at plant level"
       }
      ],
      "afe": "AFE-1",
      "afe_per_module": 2,
      "chains_per_rack": 4,
      "current_sensor": "CS-9",
      "mcu": "MCU-4",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 65.27,
      "chips_per_chain": 13,
      "soc_error_pct": 1.5878,
      "soc_anchor_pct": 0.5848,
      "soc_offset_pct": 1.4137,
      "soc_gain_pct": 0.425,
      "soc_error_allowed_pct": 5.6552,
      "i_bal_ma": 60,
      "i_bal_needed_ma": 18.5237,
      "t_pre_s": 1.9795,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 6.6364,
      "e_pre_j": 2451.34,
      "e_short_j": 9689.0909,
      "rack_w": 11.8,
      "t_ride_s": 2.505,
      "hold_j": 50,
      "c_system_uf": 76.66,
      "cost": 7440.52
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 70958,
    "completion_tokens": 28827,
    "cost": 0.7528216
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_028",
   "trial": 2,
   "seconds": 124.4,
   "timestamp": "2026-10-29T05:49:32+00:00"
  },
  {
   "passed": true,
   "attempts": [
    {
     "artifact": {
      "requirements": [
       {
        "id": "R-SOC",
        "parent": "SN-1",
        "value": 5.67,
        "unit": "%",
        "basis": "Usable window 10-95% shrinks by the SOC error at both ends. With OCV-weighted energy, 2.2 MWh net + 0.0347 MWh aux from 2.5777 MWh gross needs error <= 5.67%."
       },
       {
        "id": "R-TRIP",
        "parent": "SN-4",
        "value": 100,
        "unit": "ms",
        "basis": "Cell datasheet: above 3.75 V disconnect within 100 ms (worst case 4 scans + 1 MCU cycle + contactor opening)."
       },
       {
        "id": "R-PRE",
        "parent": "SN-3",
        "value": 7,
        "unit": "s",
        "basis": "DC bus ready within 8 s minus the 1 s start sequence before precharge."
       },
       {
        "id": "R-BAL",
        "parent": "SN-1",
        "value": 20.3,
        "unit": "mA",
        "basis": "Self-discharge spread 1.74%/month at 35 C x 280 Ah = 4.87 Ah/month over 8 h/day x 30 d = 240 h."
       },
       {
        "id": "R-BRK",
        "parent": "SN-4",
        "value": 2760,
        "unit": "A",
        "basis": "Below 2760 A the 400 A gBat fuse pre-arcing time exceeds the cell short-time limit, so the contactor must break up to there."
       },
       {
        "id": "R-RIDE",
        "parent": "SN-6",
        "value": 2.505,
        "unit": "s",
        "basis": "MV voltage is below 40% from t=0 to 2.525 s (two 200 ms dips at 10% plus linear recovery to 40%, reclose at 1.2 s); minus the 20 ms PSU hold-up."
       },
       {
        "id": "R-IMD",
        "parent": [
         "SN-4",
         "SN-6"
        ],
        "value": 76.66,
        "unit": "uF",
        "basis": "One IT system across the plant via the shared unearthed LV winding: 10x1.65 + 2x30 + 500 m x 0.32 nF = 76.66 uF."
       }
      ],
      "afe": "AFE-1",
      "afe_per_module": 2,
      "chains_per_rack": 3,
      "current_sensor": "CS-9",
      "mcu": "MCU-4",
      "string_contactor": "K-2",
      "precharge_resistor": "PR-43",
      "balancing": "internal",
      "hold_up": "HB-2",
      "imd_location": "plant",
      "imd": "IMD-2"
     },
     "passed": true,
     "violations": [],
     "metrics": {
      "t_react_ms": 73.07,
      "chips_per_chain": 17,
      "soc_error_pct": 1.5878,
      "soc_anchor_pct": 0.5848,
      "soc_offset_pct": 1.4137,
      "soc_gain_pct": 0.425,
      "soc_error_allowed_pct": 5.6552,
      "i_bal_ma": 60,
      "i_bal_needed_ma": 18.5237,
      "t_pre_s": 1.9795,
      "t_pre_allowed_s": 7.0,
      "i_pre_peak_a": 6.6364,
      "e_pre_j": 2451.34,
      "e_short_j": 9689.0909,
      "rack_w": 11.8,
      "t_ride_s": 2.505,
      "hold_j": 50,
      "c_system_uf": 76.66,
      "cost": 7440.52
     }
    }
   ],
   "python_calls": 1,
   "usage": {
    "prompt_tokens": 32097,
    "completion_tokens": 22259,
    "cost": 0.5439506000000001
   },
   "provider": "claude-cli (subscription)",
   "resolved_model": "claude-opus-5-5",
   "task": "bms4_028",
   "trial": 3,
   "seconds": 127.8,
   "timestamp": "2026-10-29T05:51:40+00:00"
  }
 ]
}