{
  "id": "bess_025",
  "domain": "bess",
  "mode": "named",
  "params": {
    "e_req_mwh": 4.0,
    "p_req_mw": 1.0,
    "duration_h": 4,
    "service_years": 10,
    "soh_eol": 0.8,
    "margin_e": 0.15,
    "margin_p": 0.15,
    "milestone": "CDR",
    "eta_dc": 0.951,
    "cos_phi_min": 0.95,
    "k_load_fuse": 0.8,
    "v_drop_max": 0.02,
    "module_cells": 16
  },
  "cell": {
    "chemistry": "LFP prismatic",
    "v_nom": 3.2,
    "v_min": 2.5,
    "v_max": 3.65,
    "q_ah": 280.0,
    "r_bol_ohm": 0.000492,
    "k_r_eol": 1.71,
    "c_cont": 1.0,
    "soc_min": 0.05,
    "soc_max": 0.9,
    "v_ocv_soc_min": 3.1,
    "t_max_c": 55.0,
    "price": 81.63
  },
  "site": {
    "t_max_c": 45.0,
    "t_annual_mean_c": 12.0,
    "altitude_m": 200,
    "t_cable_c": 45.0,
    "dc_route_m": 80,
    "strings_per_tray": 8,
    "circuit_tau_ms": 1,
    "grid_kv": 30
  },
  "pcs_catalog": [
    {
      "id": "PCS-1",
      "s_kva_25": 1036,
      "s_kva_40": 918,
      "s_kva_50": 777,
      "v_dc_min": 900,
      "v_dc_max": 1500,
      "i_dc_max": 1165,
      "dc_inputs": 6,
      "eta": 0.982,
      "i_sc_ka": 1.66,
      "price": 98381
    },
    {
      "id": "PCS-2",
      "s_kva_25": 1646,
      "s_kva_40": 1618,
      "s_kva_50": 1325,
      "v_dc_min": 1000,
      "v_dc_max": 1500,
      "i_dc_max": 2054,
      "dc_inputs": 8,
      "eta": 0.985,
      "i_sc_ka": 2.3,
      "price": 171068
    },
    {
      "id": "PCS-3",
      "s_kva_25": 2521,
      "s_kva_40": 2106,
      "s_kva_50": 2084,
      "v_dc_min": 1100,
      "v_dc_max": 1500,
      "i_dc_max": 2742,
      "dc_inputs": 12,
      "eta": 0.986,
      "i_sc_ka": 3.0,
      "price": 201735
    },
    {
      "id": "PCS-4",
      "s_kva_25": 3819,
      "s_kva_40": 3373,
      "s_kva_50": 3041,
      "v_dc_min": 1200,
      "v_dc_max": 1500,
      "i_dc_max": 3361,
      "dc_inputs": 16,
      "eta": 0.987,
      "i_sc_ka": 3.72,
      "price": 279569
    },
    {
      "id": "PCS-5",
      "s_kva_25": 4109,
      "s_kva_40": 4109,
      "s_kva_50": 3838,
      "v_dc_min": 1300,
      "v_dc_max": 1500,
      "i_dc_max": 3706,
      "dc_inputs": 16,
      "eta": 0.988,
      "i_sc_ka": 4.37,
      "price": 290883
    }
  ],
  "transformers": [
    {
      "id": "TX-1",
      "s_kva": 1000,
      "u_k": 0.06,
      "eta": 0.99,
      "price": 31675
    },
    {
      "id": "TX-2",
      "s_kva": 1600,
      "u_k": 0.06,
      "eta": 0.991,
      "price": 37193
    },
    {
      "id": "TX-3",
      "s_kva": 2500,
      "u_k": 0.06,
      "eta": 0.992,
      "price": 53189
    },
    {
      "id": "TX-4",
      "s_kva": 3150,
      "u_k": 0.07,
      "eta": 0.992,
      "price": 70327
    },
    {
      "id": "TX-5",
      "s_kva": 4000,
      "u_k": 0.07,
      "eta": 0.993,
      "price": 83739
    },
    {
      "id": "TX-6",
      "s_kva": 5000,
      "u_k": 0.08,
      "eta": 0.993,
      "price": 81642
    },
    {
      "id": "TX-7",
      "s_kva": 6300,
      "u_k": 0.08,
      "eta": 0.994,
      "price": 103061
    }
  ],
  "fuses": [
    {
      "id": "FU-1",
      "class": "gG",
      "i_n": 250,
      "u_dc": 440,
      "tau_ms": 0,
      "breaking_ka": 50,
      "k_amb": {
        "25": 1.0,
        "40": 0.9,
        "50": 0.8
      },
      "price": 16.31
    },
    {
      "id": "FU-2",
      "class": "gG",
      "i_n": 400,
      "u_dc": 440,
      "tau_ms": 0,
      "breaking_ka": 50,
      "k_amb": {
        "25": 1.0,
        "40": 0.9,
        "50": 0.8
      },
      "price": 24.98
    },
    {
      "id": "FU-3",
      "class": "gBat",
      "i_n": 250,
      "u_dc": 1000,
      "tau_ms": 3,
      "breaking_ka": 100,
      "k_amb": {
        "25": 1.0,
        "40": 0.9,
        "50": 0.8
      },
      "price": 57.88
    },
    {
      "id": "FU-4",
      "class": "gBat",
      "i_n": 315,
      "u_dc": 1500,
      "tau_ms": 3,
      "breaking_ka": 100,
      "k_amb": {
        "25": 1.0,
        "40": 0.9,
        "50": 0.8
      },
      "price": 99.22
    },
    {
      "id": "FU-5",
      "class": "gBat",
      "i_n": 400,
      "u_dc": 1500,
      "tau_ms": 3,
      "breaking_ka": 150,
      "k_amb": {
        "25": 1.0,
        "40": 0.9,
        "50": 0.8
      },
      "price": 107.06
    },
    {
      "id": "FU-6",
      "class": "gBat",
      "i_n": 500,
      "u_dc": 1500,
      "tau_ms": 3,
      "breaking_ka": 150,
      "k_amb": {
        "25": 1.0,
        "40": 0.9,
        "50": 0.8
      },
      "price": 127.15
    },
    {
      "id": "FU-7",
      "class": "gBat",
      "i_n": 630,
      "u_dc": 1500,
      "tau_ms": 3,
      "breaking_ka": 200,
      "k_amb": {
        "25": 1.0,
        "40": 0.9,
        "50": 0.8
      },
      "price": 129.68
    },
    {
      "id": "FU-8",
      "class": "gBat",
      "i_n": 800,
      "u_dc": 1500,
      "tau_ms": 3,
      "breaking_ka": 200,
      "k_amb": {
        "25": 1.0,
        "40": 0.9,
        "50": 0.8
      },
      "price": 181.89
    },
    {
      "id": "FU-9",
      "class": "aBat",
      "i_n": 400,
      "u_dc": 1500,
      "tau_ms": 10,
      "breaking_ka": 200,
      "k_amb": {
        "25": 1.0,
        "40": 0.9,
        "50": 0.8
      },
      "price": 78.32
    },
    {
      "id": "FU-10",
      "class": "gBat",
      "i_n": 400,
      "u_dc": 1500,
      "tau_ms": 10,
      "breaking_ka": 200,
      "k_amb": {
        "25": 1.0,
        "40": 0.9,
        "50": 0.8
      },
      "price": 141.31
    },
    {
      "id": "FU-11",
      "class": "gBat",
      "i_n": 500,
      "u_dc": 1500,
      "tau_ms": 3,
      "breaking_ka": 260,
      "k_amb": {
        "25": 1.0,
        "40": 0.9,
        "50": 0.8
      },
      "price": 166.13
    },
    {
      "id": "FU-12",
      "class": "gBat",
      "i_n": 630,
      "u_dc": 1500,
      "tau_ms": 3,
      "breaking_ka": 260,
      "k_amb": {
        "25": 1.0,
        "40": 0.9,
        "50": 0.8
      },
      "price": 182.55
    },
    {
      "id": "FU-13",
      "class": "gBat",
      "i_n": 250,
      "u_dc": 1500,
      "tau_ms": 3,
      "breaking_ka": 200,
      "k_amb": {
        "25": 1.0,
        "40": 0.9,
        "50": 0.8
      },
      "price": 115.06
    },
    {
      "id": "FU-14",
      "class": "gBat",
      "i_n": 315,
      "u_dc": 1500,
      "tau_ms": 3,
      "breaking_ka": 260,
      "k_amb": {
        "25": 1.0,
        "40": 0.9,
        "50": 0.8
      },
      "price": 149.83
    }
  ],
  "contactors": [
    {
      "id": "CT-1",
      "i_rated": 250,
      "u_dc": 1000,
      "i_break_max": 1500,
      "price": 138.61
    },
    {
      "id": "CT-2",
      "i_rated": 300,
      "u_dc": 1500,
      "i_break_max": 2000,
      "price": 205.08
    },
    {
      "id": "CT-3",
      "i_rated": 400,
      "u_dc": 1500,
      "i_break_max": 2500,
      "price": 250.34
    },
    {
      "id": "CT-4",
      "i_rated": 500,
      "u_dc": 1500,
      "i_break_max": 3000,
      "price": 330.22
    },
    {
      "id": "CT-5",
      "i_rated": 600,
      "u_dc": 1500,
      "i_break_max": 4000,
      "price": 473.79
    },
    {
      "id": "CT-6",
      "i_rated": 800,
      "u_dc": 1500,
      "i_break_max": 6000,
      "price": 621.84
    }
  ],
  "cables": [
    {
      "id": "C-50",
      "mm2": 50,
      "i_z_base": 234,
      "r_ohm_per_km": 0.462,
      "u_dc": 1800,
      "price_per_m": 8.83
    },
    {
      "id": "C-70",
      "mm2": 70,
      "i_z_base": 297,
      "r_ohm_per_km": 0.321,
      "u_dc": 1800,
      "price_per_m": 12.29
    },
    {
      "id": "C-95",
      "mm2": 95,
      "i_z_base": 362,
      "r_ohm_per_km": 0.232,
      "u_dc": 1800,
      "price_per_m": 15.02
    },
    {
      "id": "C-120",
      "mm2": 120,
      "i_z_base": 419,
      "r_ohm_per_km": 0.184,
      "u_dc": 1800,
      "price_per_m": 25.1
    },
    {
      "id": "C-150",
      "mm2": 150,
      "i_z_base": 480,
      "r_ohm_per_km": 0.15,
      "u_dc": 1800,
      "price_per_m": 29.52
    },
    {
      "id": "C-185",
      "mm2": 185,
      "i_z_base": 550,
      "r_ohm_per_km": 0.121,
      "u_dc": 1800,
      "price_per_m": 37.09
    },
    {
      "id": "C-240",
      "mm2": 240,
      "i_z_base": 649,
      "r_ohm_per_km": 0.0925,
      "u_dc": 1800,
      "price_per_m": 43.93
    },
    {
      "id": "C-300",
      "mm2": 300,
      "i_z_base": 741,
      "r_ohm_per_km": 0.0745,
      "u_dc": 1800,
      "price_per_m": 48.76
    }
  ],
  "cooling_units": [
    {
      "id": "CU-1",
      "kw_35": 20,
      "kw_45": 16,
      "price": 9337
    },
    {
      "id": "CU-2",
      "kw_35": 40,
      "kw_45": 33,
      "price": 16074
    },
    {
      "id": "CU-3",
      "kw_35": 80,
      "kw_45": 66,
      "price": 31101
    },
    {
      "id": "CU-4",
      "kw_35": 150,
      "kw_45": 125,
      "price": 48259
    }
  ],
  "k_temp": {
    "30": 1.0,
    "35": 0.96,
    "40": 0.91,
    "45": 0.87,
    "50": 0.82,
    "55": 0.76
  },
  "k_group": {
    "1": 1.0,
    "2": 0.88,
    "3": 0.82,
    "4": 0.77,
    "6": 0.72,
    "9": 0.7,
    "12": 0.68,
    "16": 0.66,
    "20": 0.64
  },
  "k_tx_ambient": {
    "-20": 1.24,
    "-10": 1.18,
    "0": 1.12,
    "10": 1.06,
    "20": 1.0,
    "30": 0.93
  },
  "objective": {
    "minimize": "cost",
    "optimum": 1221794.74,
    "tolerance": 0.05
  },
  "title": "Grid-connected LFP battery storage system",
  "description": "Design a grid-connected lithium iron phosphate battery energy storage system for a site in Germany. Requirements at the point of connection to the 30 kV network: usable energy 4 MWh and rated power 1 MW (charge and discharge, 4 h duration) over a service life of 10 years. Apply the NASA Systems Engineering Handbook technical margin policy at CDR: 15% on energy and 15% on power. End of life is 80% state of health. Usable energy follows the PNNL ESGC 2022 definitions (SOC window, state of health, and the DC, PCS and transformer efficiencies between cells and the point of connection; DC-side one-way efficiency 0.951).\n\nArchitecture: one string per rack; every string connects to its own DC input on a PCS unit (no combiner boxes; a PCS unit's inputs share one DC bus, and the PCS units are paralleled on the AC side); cells in series in modules of 16 (the series count is a multiple of 16). Each string has one fuse and one contactor and runs to the PCS over one DC cable pair (optionally several pairs in parallel) of 80 m route length, with 8 strings sharing each cable tray. DC circuit time constant L/R 1 ms. DC cable voltage drop limit 2%.\n\nSite: maximum ambient 45 C, annual mean 12 C, altitude 200 m; cable ambient inside the enclosure 45 C.\n\nCell (LFP prismatic): 3.2 V nominal, 280 Ah, 2.5-3.65 V, DC resistance 0.49 mOhm at beginning of life growing by a factor 1.71 at end of life, continuous 1 C charge and discharge, operating SOC window 5-90%, open-circuit voltage 3.1 V at 5% SOC, maximum cell temperature 55 C, price 81.63 per cell.\n\nDesign rules to apply, by name: string voltage window against the PCS DC window at end of life; PCS output at site ambient per the catalog columns; cooling at site ambient; string fuse selection per IEC 60269-7 (battery fuse class, DC voltage rating at the circuit time constant, ambient factor from the catalog, continuous-load factor 0.8, breaking capacity against the prospective fault current at the DC bus per IEC 61660-1 with the PCS contribution from the catalog); contactor coordination with the fuse (no interruption gap); DC cable current-carrying capacity per DIN VDE 0298-4 with the temperature and grouping factors below and overload coordination per IEC 60364-4-43 (DIN VDE 0100-430); reactive power capability at the point of connection per VDE-AR-N 4110 (cos phi 0.95 under- and over-excited) including the transformer's own reactive consumption from its short-circuit impedance; transformer rating per IEC 60076-11 with the annual-mean ambient factors below.\n\nPCS catalog (id: kVA at 25 / 40 / 50 C, DC window V, max DC current A, DC inputs, efficiency, DC short-circuit contribution kA, price):\n  PCS-1: 1036 / 918 / 777 kVA, 900-1500 V, 1165 A, 6 inputs, 0.982, 1.66 kA, 98381\n  PCS-2: 1646 / 1618 / 1325 kVA, 1000-1500 V, 2054 A, 8 inputs, 0.985, 2.3 kA, 171068\n  PCS-3: 2521 / 2106 / 2084 kVA, 1100-1500 V, 2742 A, 12 inputs, 0.986, 3.0 kA, 201735\n  PCS-4: 3819 / 3373 / 3041 kVA, 1200-1500 V, 3361 A, 16 inputs, 0.987, 3.72 kA, 279569\n  PCS-5: 4109 / 4109 / 3838 kVA, 1300-1500 V, 3706 A, 16 inputs, 0.988, 4.37 kA, 290883\n\nTransformers (id: kVA, u_k, efficiency, price):\n  TX-1: 1000 kVA, u_k 0.06, 0.99, 31675\n  TX-2: 1600 kVA, u_k 0.06, 0.991, 37193\n  TX-3: 2500 kVA, u_k 0.06, 0.992, 53189\n  TX-4: 3150 kVA, u_k 0.07, 0.992, 70327\n  TX-5: 4000 kVA, u_k 0.07, 0.993, 83739\n  TX-6: 5000 kVA, u_k 0.08, 0.993, 81642\n  TX-7: 6300 kVA, u_k 0.08, 0.994, 103061\n\nFuses (id: class, I_n A, rated DC voltage V, rated time constant ms, breaking capacity kA, price; ambient factor 25 C: 1.0, 40 C: 0.9, 50 C: 0.8):\n  FU-1: gG, 250 A, 440 V DC, 0 ms, 50 kA, 16.31\n  FU-2: gG, 400 A, 440 V DC, 0 ms, 50 kA, 24.98\n  FU-3: gBat, 250 A, 1000 V DC, 3 ms, 100 kA, 57.88\n  FU-4: gBat, 315 A, 1500 V DC, 3 ms, 100 kA, 99.22\n  FU-5: gBat, 400 A, 1500 V DC, 3 ms, 150 kA, 107.06\n  FU-6: gBat, 500 A, 1500 V DC, 3 ms, 150 kA, 127.15\n  FU-7: gBat, 630 A, 1500 V DC, 3 ms, 200 kA, 129.68\n  FU-8: gBat, 800 A, 1500 V DC, 3 ms, 200 kA, 181.89\n  FU-9: aBat, 400 A, 1500 V DC, 10 ms, 200 kA, 78.32\n  FU-10: gBat, 400 A, 1500 V DC, 10 ms, 200 kA, 141.31\n  FU-11: gBat, 500 A, 1500 V DC, 3 ms, 260 kA, 166.13\n  FU-12: gBat, 630 A, 1500 V DC, 3 ms, 260 kA, 182.55\n  FU-13: gBat, 250 A, 1500 V DC, 3 ms, 200 kA, 115.06\n  FU-14: gBat, 315 A, 1500 V DC, 3 ms, 260 kA, 149.83\n\nContactors (id: rated current A, rated DC voltage V, maximum breaking current A, price):\n  CT-1: 250 A, 1000 V DC, 1500 A, 138.61\n  CT-2: 300 A, 1500 V DC, 2000 A, 205.08\n  CT-3: 400 A, 1500 V DC, 2500 A, 250.34\n  CT-4: 500 A, 1500 V DC, 3000 A, 330.22\n  CT-5: 600 A, 1500 V DC, 4000 A, 473.79\n  CT-6: 800 A, 1500 V DC, 6000 A, 621.84\n\nDC cables, copper, XLPE 90 C (id: mm2, base current-carrying capacity A for two loaded conductors in free air at 30 C, resistance ohm/km at 70 C, rated DC voltage V, price per metre per conductor):\n  C-50: 50 mm2, 234 A, 0.462 ohm/km, 1800 V DC, 8.83\n  C-70: 70 mm2, 297 A, 0.321 ohm/km, 1800 V DC, 12.29\n  C-95: 95 mm2, 362 A, 0.232 ohm/km, 1800 V DC, 15.02\n  C-120: 120 mm2, 419 A, 0.184 ohm/km, 1800 V DC, 25.10\n  C-150: 150 mm2, 480 A, 0.15 ohm/km, 1800 V DC, 29.52\n  C-185: 185 mm2, 550 A, 0.121 ohm/km, 1800 V DC, 37.09\n  C-240: 240 mm2, 649 A, 0.0925 ohm/km, 1800 V DC, 43.93\n  C-300: 300 mm2, 741 A, 0.0745 ohm/km, 1800 V DC, 48.76\n  Ambient correction factors (30 C: 1.0, 35 C: 0.96, 40 C: 0.91, 45 C: 0.87, 50 C: 0.82, 55 C: 0.76); grouping factors by number of circuits in the tray (1: 1.0, 2: 0.88, 3: 0.82, 4: 0.77, 6: 0.72, 9: 0.7, 12: 0.68, 16: 0.66, 20: 0.64).\n\nCooling units (id: kW thermal at 35 / 45 C ambient, price):\n  CU-1: 20 / 16 kW, 9337\n  CU-2: 40 / 33 kW, 16074\n  CU-3: 80 / 66 kW, 31101\n  CU-4: 150 / 125 kW, 48259\n\nTransformer annual-mean ambient factors (-20 C: 1.24, -10 C: 1.18, 0 C: 1.12, 10 C: 1.06, 20 C: 1.0, 30 C: 0.93).\n\nObjective: minimize total price (cells + PCS + transformer + fuses + contactors + cables + cooling). A design passes only if it meets every requirement above AND its price is within 5% of the cheapest design that does. Return {\"cells_series\": <int>, \"strings_parallel\": <int>, \"pcs\": \"<id>\", \"pcs_count\": <int>, \"transformer\": \"<id>\", \"string_fuse\": \"<id>\", \"string_contactor\": \"<id>\", \"dc_cable\": \"<id>\", \"dc_cables_parallel\": <int>, \"cooling_unit\": \"<id>\", \"cooling_count\": <int>}",
  "output_shape": "{\"cells_series\": <int>, \"strings_parallel\": <int>, \"pcs\": \"<id>\", \"pcs_count\": <int>, \"transformer\": \"<id>\", \"string_fuse\": \"<id>\", \"string_contactor\": \"<id>\", \"dc_cable\": \"<id>\", \"dc_cables_parallel\": <int>, \"cooling_unit\": \"<id>\", \"cooling_count\": <int>}",
  "sources": [
    "PNNL-33283 ESGC Cost and Performance Assessment 2022 (DOE lab report): usable energy, RTE and end-of-life definitions",
    "NASA/SP-2016-6105-SUPPL Expanded Guidance for NASA SE, sec. 7.8 (public domain): technical margin policy by milestone",
    "IEC 60269-7 battery fuses as described in SIBA, Mersen and ETI battery-fuse catalogs: gBat/aBat, DC rating at time constant, ambient factors, breaking capacity",
    "IEC 61660-1 DC short-circuit method as described in ABB 1SDC007104G0201 Annex B: battery branch peak and quasi-steady current",
    "DIN VDE 0298-4 / IEC 60364-5-52 current-carrying capacity and IEC 60364-4-43 overload coordination as reproduced in ABB 2CDC401002D0106 and Mersen EduPack TM-104",
    "Eaton 'Five factors' OCPD note: fuse and contactor interruption coordination (no gap)",
    "VDE-AR-N 4110 reactive power requirement at the connection point as stated in TEN / Nordhausen Netz TAR-MS guidelines and VDE FNN Hinweis Speicher",
    "IEC 60076-11 dry-type transformer rated conditions and annual-mean ambient factors as stated in Siemens GEAFOL planning notes",
    "NREL/PR-5400-66960 Pesaran, Battery Pack Thermal Design: lumped heat balance",
    "Cell values patterned on public 280-314 Ah LFP prismatic datasheets (EVE LF280K and peers); every value perturbed per seed"
  ],
  "seed": 25,
  "disciplines": [
    "electrical",
    "electronics",
    "thermal",
    "systems"
  ]
}
