{
  "id": "bess_030",
  "domain": "bess",
  "mode": "named",
  "params": {
    "e_req_mwh": 6.0,
    "p_req_mw": 3.0,
    "duration_h": 2,
    "service_years": 10,
    "soh_eol": 0.8,
    "margin_e": 0.1,
    "margin_p": 0.15,
    "milestone": "CDR",
    "eta_dc": 0.951,
    "cos_phi_min": 0.95,
    "k_load_fuse": 0.8,
    "v_drop_max": 0.02,
    "module_cells": 16
  },
  "cell": {
    "chemistry": "LFP prismatic",
    "v_nom": 3.2,
    "v_min": 2.5,
    "v_max": 3.65,
    "q_ah": 280.0,
    "r_bol_ohm": 0.000697,
    "k_r_eol": 1.73,
    "c_cont": 1.0,
    "soc_min": 0.05,
    "soc_max": 0.9,
    "v_ocv_soc_min": 3.05,
    "t_max_c": 55.0,
    "price": 67.35
  },
  "site": {
    "t_max_c": 45.0,
    "t_annual_mean_c": 20.0,
    "altitude_m": 500,
    "t_cable_c": 45.0,
    "dc_route_m": 25,
    "strings_per_tray": 6,
    "circuit_tau_ms": 1,
    "grid_kv": 10
  },
  "pcs_catalog": [
    {
      "id": "PCS-1",
      "s_kva_25": 1061,
      "s_kva_40": 931,
      "s_kva_50": 842,
      "v_dc_min": 900,
      "v_dc_max": 1500,
      "i_dc_max": 1216,
      "dc_inputs": 6,
      "eta": 0.982,
      "i_sc_ka": 1.66,
      "price": 98954
    },
    {
      "id": "PCS-2",
      "s_kva_25": 1942,
      "s_kva_40": 1522,
      "s_kva_50": 1448,
      "v_dc_min": 1000,
      "v_dc_max": 1500,
      "i_dc_max": 1924,
      "dc_inputs": 8,
      "eta": 0.985,
      "i_sc_ka": 2.34,
      "price": 166968
    },
    {
      "id": "PCS-3",
      "s_kva_25": 2376,
      "s_kva_40": 2107,
      "s_kva_50": 1945,
      "v_dc_min": 1100,
      "v_dc_max": 1500,
      "i_dc_max": 2504,
      "dc_inputs": 12,
      "eta": 0.986,
      "i_sc_ka": 2.95,
      "price": 199448
    },
    {
      "id": "PCS-4",
      "s_kva_25": 3780,
      "s_kva_40": 3169,
      "s_kva_50": 2964,
      "v_dc_min": 1200,
      "v_dc_max": 1500,
      "i_dc_max": 3187,
      "dc_inputs": 16,
      "eta": 0.987,
      "i_sc_ka": 3.6,
      "price": 281101
    },
    {
      "id": "PCS-5",
      "s_kva_25": 4719,
      "s_kva_40": 4359,
      "s_kva_50": 3614,
      "v_dc_min": 1300,
      "v_dc_max": 1500,
      "i_dc_max": 3472,
      "dc_inputs": 16,
      "eta": 0.988,
      "i_sc_ka": 4.35,
      "price": 385374
    }
  ],
  "transformers": [
    {
      "id": "TX-1",
      "s_kva": 1000,
      "u_k": 0.06,
      "eta": 0.99,
      "price": 27784
    },
    {
      "id": "TX-2",
      "s_kva": 1600,
      "u_k": 0.06,
      "eta": 0.991,
      "price": 37836
    },
    {
      "id": "TX-3",
      "s_kva": 2500,
      "u_k": 0.06,
      "eta": 0.992,
      "price": 58748
    },
    {
      "id": "TX-4",
      "s_kva": 3150,
      "u_k": 0.07,
      "eta": 0.992,
      "price": 57418
    },
    {
      "id": "TX-5",
      "s_kva": 4000,
      "u_k": 0.07,
      "eta": 0.993,
      "price": 70428
    },
    {
      "id": "TX-6",
      "s_kva": 5000,
      "u_k": 0.08,
      "eta": 0.993,
      "price": 97388
    },
    {
      "id": "TX-7",
      "s_kva": 6300,
      "u_k": 0.08,
      "eta": 0.994,
      "price": 117879
    }
  ],
  "fuses": [
    {
      "id": "FU-1",
      "class": "gG",
      "i_n": 250,
      "u_dc": 440,
      "tau_ms": 0,
      "breaking_ka": 50,
      "k_amb": {
        "25": 1.0,
        "40": 0.9,
        "50": 0.8
      },
      "price": 19.0
    },
    {
      "id": "FU-2",
      "class": "gG",
      "i_n": 400,
      "u_dc": 440,
      "tau_ms": 0,
      "breaking_ka": 50,
      "k_amb": {
        "25": 1.0,
        "40": 0.9,
        "50": 0.8
      },
      "price": 26.36
    },
    {
      "id": "FU-3",
      "class": "gBat",
      "i_n": 250,
      "u_dc": 1000,
      "tau_ms": 3,
      "breaking_ka": 100,
      "k_amb": {
        "25": 1.0,
        "40": 0.9,
        "50": 0.8
      },
      "price": 65.24
    },
    {
      "id": "FU-4",
      "class": "gBat",
      "i_n": 315,
      "u_dc": 1500,
      "tau_ms": 3,
      "breaking_ka": 100,
      "k_amb": {
        "25": 1.0,
        "40": 0.9,
        "50": 0.8
      },
      "price": 85.89
    },
    {
      "id": "FU-5",
      "class": "gBat",
      "i_n": 400,
      "u_dc": 1500,
      "tau_ms": 3,
      "breaking_ka": 150,
      "k_amb": {
        "25": 1.0,
        "40": 0.9,
        "50": 0.8
      },
      "price": 88.09
    },
    {
      "id": "FU-6",
      "class": "gBat",
      "i_n": 500,
      "u_dc": 1500,
      "tau_ms": 3,
      "breaking_ka": 150,
      "k_amb": {
        "25": 1.0,
        "40": 0.9,
        "50": 0.8
      },
      "price": 107.85
    },
    {
      "id": "FU-7",
      "class": "gBat",
      "i_n": 630,
      "u_dc": 1500,
      "tau_ms": 3,
      "breaking_ka": 200,
      "k_amb": {
        "25": 1.0,
        "40": 0.9,
        "50": 0.8
      },
      "price": 136.46
    },
    {
      "id": "FU-8",
      "class": "gBat",
      "i_n": 800,
      "u_dc": 1500,
      "tau_ms": 3,
      "breaking_ka": 200,
      "k_amb": {
        "25": 1.0,
        "40": 0.9,
        "50": 0.8
      },
      "price": 171.42
    },
    {
      "id": "FU-9",
      "class": "aBat",
      "i_n": 400,
      "u_dc": 1500,
      "tau_ms": 10,
      "breaking_ka": 200,
      "k_amb": {
        "25": 1.0,
        "40": 0.9,
        "50": 0.8
      },
      "price": 75.03
    },
    {
      "id": "FU-10",
      "class": "gBat",
      "i_n": 400,
      "u_dc": 1500,
      "tau_ms": 10,
      "breaking_ka": 200,
      "k_amb": {
        "25": 1.0,
        "40": 0.9,
        "50": 0.8
      },
      "price": 134.68
    },
    {
      "id": "FU-11",
      "class": "gBat",
      "i_n": 500,
      "u_dc": 1500,
      "tau_ms": 3,
      "breaking_ka": 260,
      "k_amb": {
        "25": 1.0,
        "40": 0.9,
        "50": 0.8
      },
      "price": 165.53
    },
    {
      "id": "FU-12",
      "class": "gBat",
      "i_n": 630,
      "u_dc": 1500,
      "tau_ms": 3,
      "breaking_ka": 260,
      "k_amb": {
        "25": 1.0,
        "40": 0.9,
        "50": 0.8
      },
      "price": 183.17
    },
    {
      "id": "FU-13",
      "class": "gBat",
      "i_n": 250,
      "u_dc": 1500,
      "tau_ms": 3,
      "breaking_ka": 200,
      "k_amb": {
        "25": 1.0,
        "40": 0.9,
        "50": 0.8
      },
      "price": 124.52
    },
    {
      "id": "FU-14",
      "class": "gBat",
      "i_n": 315,
      "u_dc": 1500,
      "tau_ms": 3,
      "breaking_ka": 260,
      "k_amb": {
        "25": 1.0,
        "40": 0.9,
        "50": 0.8
      },
      "price": 144.7
    }
  ],
  "contactors": [
    {
      "id": "CT-1",
      "i_rated": 250,
      "u_dc": 1000,
      "i_break_max": 1500,
      "price": 152.49
    },
    {
      "id": "CT-2",
      "i_rated": 300,
      "u_dc": 1500,
      "i_break_max": 2000,
      "price": 219.06
    },
    {
      "id": "CT-3",
      "i_rated": 400,
      "u_dc": 1500,
      "i_break_max": 2500,
      "price": 275.19
    },
    {
      "id": "CT-4",
      "i_rated": 500,
      "u_dc": 1500,
      "i_break_max": 3000,
      "price": 317.45
    },
    {
      "id": "CT-5",
      "i_rated": 600,
      "u_dc": 1500,
      "i_break_max": 4000,
      "price": 422.26
    },
    {
      "id": "CT-6",
      "i_rated": 800,
      "u_dc": 1500,
      "i_break_max": 6000,
      "price": 597.17
    }
  ],
  "cables": [
    {
      "id": "C-50",
      "mm2": 50,
      "i_z_base": 234,
      "r_ohm_per_km": 0.462,
      "u_dc": 1800,
      "price_per_m": 10.8
    },
    {
      "id": "C-70",
      "mm2": 70,
      "i_z_base": 297,
      "r_ohm_per_km": 0.321,
      "u_dc": 1800,
      "price_per_m": 13.11
    },
    {
      "id": "C-95",
      "mm2": 95,
      "i_z_base": 362,
      "r_ohm_per_km": 0.232,
      "u_dc": 1800,
      "price_per_m": 16.56
    },
    {
      "id": "C-120",
      "mm2": 120,
      "i_z_base": 419,
      "r_ohm_per_km": 0.184,
      "u_dc": 1800,
      "price_per_m": 23.25
    },
    {
      "id": "C-150",
      "mm2": 150,
      "i_z_base": 480,
      "r_ohm_per_km": 0.15,
      "u_dc": 1800,
      "price_per_m": 23.92
    },
    {
      "id": "C-185",
      "mm2": 185,
      "i_z_base": 550,
      "r_ohm_per_km": 0.121,
      "u_dc": 1800,
      "price_per_m": 31.36
    },
    {
      "id": "C-240",
      "mm2": 240,
      "i_z_base": 649,
      "r_ohm_per_km": 0.0925,
      "u_dc": 1800,
      "price_per_m": 36.97
    },
    {
      "id": "C-300",
      "mm2": 300,
      "i_z_base": 741,
      "r_ohm_per_km": 0.0745,
      "u_dc": 1800,
      "price_per_m": 54.86
    }
  ],
  "cooling_units": [
    {
      "id": "CU-1",
      "kw_35": 20,
      "kw_45": 16,
      "price": 8335
    },
    {
      "id": "CU-2",
      "kw_35": 40,
      "kw_45": 33,
      "price": 15480
    },
    {
      "id": "CU-3",
      "kw_35": 80,
      "kw_45": 66,
      "price": 31501
    },
    {
      "id": "CU-4",
      "kw_35": 150,
      "kw_45": 125,
      "price": 54112
    }
  ],
  "k_temp": {
    "30": 1.0,
    "35": 0.96,
    "40": 0.91,
    "45": 0.87,
    "50": 0.82,
    "55": 0.76
  },
  "k_group": {
    "1": 1.0,
    "2": 0.88,
    "3": 0.82,
    "4": 0.77,
    "6": 0.72,
    "9": 0.7,
    "12": 0.68,
    "16": 0.66,
    "20": 0.64
  },
  "k_tx_ambient": {
    "-20": 1.24,
    "-10": 1.18,
    "0": 1.12,
    "10": 1.06,
    "20": 1.0,
    "30": 0.93
  },
  "objective": {
    "minimize": "cost",
    "optimum": 1507790.4,
    "tolerance": 0.05
  },
  "title": "Grid-connected LFP battery storage system",
  "description": "Design a grid-connected lithium iron phosphate battery energy storage system for a site in Germany. Requirements at the point of connection to the 10 kV network: usable energy 6 MWh and rated power 3 MW (charge and discharge, 2 h duration) over a service life of 10 years. Apply the NASA Systems Engineering Handbook technical margin policy at CDR: 10% on energy and 15% on power. End of life is 80% state of health. Usable energy follows the PNNL ESGC 2022 definitions (SOC window, state of health, and the DC, PCS and transformer efficiencies between cells and the point of connection; DC-side one-way efficiency 0.951).\n\nArchitecture: one string per rack; every string connects to its own DC input on a PCS unit (no combiner boxes; a PCS unit's inputs share one DC bus, and the PCS units are paralleled on the AC side); cells in series in modules of 16 (the series count is a multiple of 16). Each string has one fuse and one contactor and runs to the PCS over one DC cable pair (optionally several pairs in parallel) of 25 m route length, with 6 strings sharing each cable tray. DC circuit time constant L/R 1 ms. DC cable voltage drop limit 2%.\n\nSite: maximum ambient 45 C, annual mean 20 C, altitude 500 m; cable ambient inside the enclosure 45 C.\n\nCell (LFP prismatic): 3.2 V nominal, 280 Ah, 2.5-3.65 V, DC resistance 0.70 mOhm at beginning of life growing by a factor 1.73 at end of life, continuous 1 C charge and discharge, operating SOC window 5-90%, open-circuit voltage 3.05 V at 5% SOC, maximum cell temperature 55 C, price 67.35 per cell.\n\nDesign rules to apply, by name: string voltage window against the PCS DC window at end of life; PCS output at site ambient per the catalog columns; cooling at site ambient; string fuse selection per IEC 60269-7 (battery fuse class, DC voltage rating at the circuit time constant, ambient factor from the catalog, continuous-load factor 0.8, breaking capacity against the prospective fault current at the DC bus per IEC 61660-1 with the PCS contribution from the catalog); contactor coordination with the fuse (no interruption gap); DC cable current-carrying capacity per DIN VDE 0298-4 with the temperature and grouping factors below and overload coordination per IEC 60364-4-43 (DIN VDE 0100-430); reactive power capability at the point of connection per VDE-AR-N 4110 (cos phi 0.95 under- and over-excited) including the transformer's own reactive consumption from its short-circuit impedance; transformer rating per IEC 60076-11 with the annual-mean ambient factors below.\n\nPCS catalog (id: kVA at 25 / 40 / 50 C, DC window V, max DC current A, DC inputs, efficiency, DC short-circuit contribution kA, price):\n  PCS-1: 1061 / 931 / 842 kVA, 900-1500 V, 1216 A, 6 inputs, 0.982, 1.66 kA, 98954\n  PCS-2: 1942 / 1522 / 1448 kVA, 1000-1500 V, 1924 A, 8 inputs, 0.985, 2.34 kA, 166968\n  PCS-3: 2376 / 2107 / 1945 kVA, 1100-1500 V, 2504 A, 12 inputs, 0.986, 2.95 kA, 199448\n  PCS-4: 3780 / 3169 / 2964 kVA, 1200-1500 V, 3187 A, 16 inputs, 0.987, 3.6 kA, 281101\n  PCS-5: 4719 / 4359 / 3614 kVA, 1300-1500 V, 3472 A, 16 inputs, 0.988, 4.35 kA, 385374\n\nTransformers (id: kVA, u_k, efficiency, price):\n  TX-1: 1000 kVA, u_k 0.06, 0.99, 27784\n  TX-2: 1600 kVA, u_k 0.06, 0.991, 37836\n  TX-3: 2500 kVA, u_k 0.06, 0.992, 58748\n  TX-4: 3150 kVA, u_k 0.07, 0.992, 57418\n  TX-5: 4000 kVA, u_k 0.07, 0.993, 70428\n  TX-6: 5000 kVA, u_k 0.08, 0.993, 97388\n  TX-7: 6300 kVA, u_k 0.08, 0.994, 117879\n\nFuses (id: class, I_n A, rated DC voltage V, rated time constant ms, breaking capacity kA, price; ambient factor 25 C: 1.0, 40 C: 0.9, 50 C: 0.8):\n  FU-1: gG, 250 A, 440 V DC, 0 ms, 50 kA, 19.00\n  FU-2: gG, 400 A, 440 V DC, 0 ms, 50 kA, 26.36\n  FU-3: gBat, 250 A, 1000 V DC, 3 ms, 100 kA, 65.24\n  FU-4: gBat, 315 A, 1500 V DC, 3 ms, 100 kA, 85.89\n  FU-5: gBat, 400 A, 1500 V DC, 3 ms, 150 kA, 88.09\n  FU-6: gBat, 500 A, 1500 V DC, 3 ms, 150 kA, 107.85\n  FU-7: gBat, 630 A, 1500 V DC, 3 ms, 200 kA, 136.46\n  FU-8: gBat, 800 A, 1500 V DC, 3 ms, 200 kA, 171.42\n  FU-9: aBat, 400 A, 1500 V DC, 10 ms, 200 kA, 75.03\n  FU-10: gBat, 400 A, 1500 V DC, 10 ms, 200 kA, 134.68\n  FU-11: gBat, 500 A, 1500 V DC, 3 ms, 260 kA, 165.53\n  FU-12: gBat, 630 A, 1500 V DC, 3 ms, 260 kA, 183.17\n  FU-13: gBat, 250 A, 1500 V DC, 3 ms, 200 kA, 124.52\n  FU-14: gBat, 315 A, 1500 V DC, 3 ms, 260 kA, 144.70\n\nContactors (id: rated current A, rated DC voltage V, maximum breaking current A, price):\n  CT-1: 250 A, 1000 V DC, 1500 A, 152.49\n  CT-2: 300 A, 1500 V DC, 2000 A, 219.06\n  CT-3: 400 A, 1500 V DC, 2500 A, 275.19\n  CT-4: 500 A, 1500 V DC, 3000 A, 317.45\n  CT-5: 600 A, 1500 V DC, 4000 A, 422.26\n  CT-6: 800 A, 1500 V DC, 6000 A, 597.17\n\nDC cables, copper, XLPE 90 C (id: mm2, base current-carrying capacity A for two loaded conductors in free air at 30 C, resistance ohm/km at 70 C, rated DC voltage V, price per metre per conductor):\n  C-50: 50 mm2, 234 A, 0.462 ohm/km, 1800 V DC, 10.80\n  C-70: 70 mm2, 297 A, 0.321 ohm/km, 1800 V DC, 13.11\n  C-95: 95 mm2, 362 A, 0.232 ohm/km, 1800 V DC, 16.56\n  C-120: 120 mm2, 419 A, 0.184 ohm/km, 1800 V DC, 23.25\n  C-150: 150 mm2, 480 A, 0.15 ohm/km, 1800 V DC, 23.92\n  C-185: 185 mm2, 550 A, 0.121 ohm/km, 1800 V DC, 31.36\n  C-240: 240 mm2, 649 A, 0.0925 ohm/km, 1800 V DC, 36.97\n  C-300: 300 mm2, 741 A, 0.0745 ohm/km, 1800 V DC, 54.86\n  Ambient correction factors (30 C: 1.0, 35 C: 0.96, 40 C: 0.91, 45 C: 0.87, 50 C: 0.82, 55 C: 0.76); grouping factors by number of circuits in the tray (1: 1.0, 2: 0.88, 3: 0.82, 4: 0.77, 6: 0.72, 9: 0.7, 12: 0.68, 16: 0.66, 20: 0.64).\n\nCooling units (id: kW thermal at 35 / 45 C ambient, price):\n  CU-1: 20 / 16 kW, 8335\n  CU-2: 40 / 33 kW, 15480\n  CU-3: 80 / 66 kW, 31501\n  CU-4: 150 / 125 kW, 54112\n\nTransformer annual-mean ambient factors (-20 C: 1.24, -10 C: 1.18, 0 C: 1.12, 10 C: 1.06, 20 C: 1.0, 30 C: 0.93).\n\nObjective: minimize total price (cells + PCS + transformer + fuses + contactors + cables + cooling). A design passes only if it meets every requirement above AND its price is within 5% of the cheapest design that does. Return {\"cells_series\": <int>, \"strings_parallel\": <int>, \"pcs\": \"<id>\", \"pcs_count\": <int>, \"transformer\": \"<id>\", \"string_fuse\": \"<id>\", \"string_contactor\": \"<id>\", \"dc_cable\": \"<id>\", \"dc_cables_parallel\": <int>, \"cooling_unit\": \"<id>\", \"cooling_count\": <int>}",
  "output_shape": "{\"cells_series\": <int>, \"strings_parallel\": <int>, \"pcs\": \"<id>\", \"pcs_count\": <int>, \"transformer\": \"<id>\", \"string_fuse\": \"<id>\", \"string_contactor\": \"<id>\", \"dc_cable\": \"<id>\", \"dc_cables_parallel\": <int>, \"cooling_unit\": \"<id>\", \"cooling_count\": <int>}",
  "sources": [
    "PNNL-33283 ESGC Cost and Performance Assessment 2022 (DOE lab report): usable energy, RTE and end-of-life definitions",
    "NASA/SP-2016-6105-SUPPL Expanded Guidance for NASA SE, sec. 7.8 (public domain): technical margin policy by milestone",
    "IEC 60269-7 battery fuses as described in SIBA, Mersen and ETI battery-fuse catalogs: gBat/aBat, DC rating at time constant, ambient factors, breaking capacity",
    "IEC 61660-1 DC short-circuit method as described in ABB 1SDC007104G0201 Annex B: battery branch peak and quasi-steady current",
    "DIN VDE 0298-4 / IEC 60364-5-52 current-carrying capacity and IEC 60364-4-43 overload coordination as reproduced in ABB 2CDC401002D0106 and Mersen EduPack TM-104",
    "Eaton 'Five factors' OCPD note: fuse and contactor interruption coordination (no gap)",
    "VDE-AR-N 4110 reactive power requirement at the connection point as stated in TEN / Nordhausen Netz TAR-MS guidelines and VDE FNN Hinweis Speicher",
    "IEC 60076-11 dry-type transformer rated conditions and annual-mean ambient factors as stated in Siemens GEAFOL planning notes",
    "NREL/PR-5400-66960 Pesaran, Battery Pack Thermal Design: lumped heat balance",
    "Cell values patterned on public 280-314 Ah LFP prismatic datasheets (EVE LF280K and peers); every value perturbed per seed"
  ],
  "seed": 30,
  "disciplines": [
    "electrical",
    "electronics",
    "thermal",
    "systems"
  ]
}
