{
  "id": "bms4_008",
  "domain": "bms",
  "mode": "hidden",
  "level": 4,
  "plant": {
    "cells_series": 384,
    "strings_parallel": 29,
    "module_cells": 16,
    "modules_per_string": 24,
    "ntc_per_module": 8,
    "can_needed": 2,
    "adc_needed": 6,
    "i_string_a": 52.3,
    "v_string_max": 1401.6,
    "q_eol_ah": 275.3,
    "soc_window_pct": 80.0,
    "e_poi_mwh": 7.1562,
    "e_aux_mwh": 0.1147,
    "e_req_mwh": 6.9,
    "duration_h": 4,
    "pcs": "PCS-1",
    "pcs_count": 5,
    "pcs_kva": 1073,
    "dc_link_mf": 2.2,
    "fuse": "FU-13",
    "fuse_i_n": 250,
    "dc_route_m": 60,
    "fuse_curve_s": {
      "1.6": 3690.0,
      "2": 322.0,
      "3": 35.3,
      "4": 5.36,
      "5": 1.4,
      "7": 0.294,
      "10": 0.0362,
      "15": 0.00678,
      "20": 0.00253
    }
  },
  "cell": {
    "chemistry": "LFP prismatic",
    "v_nom": 3.2,
    "v_max": 3.65,
    "q_ah": 314.0,
    "c_cont": 0.5,
    "soc_min": 0.1,
    "soc_max": 0.9,
    "ocv": {
      "0": 2.951,
      "5": 3.171,
      "10": 3.212,
      "20": 3.251,
      "30": 3.276,
      "40": 3.286,
      "50": 3.288,
      "60": 3.296,
      "70": 3.316,
      "80": 3.332,
      "85": 3.333,
      "90": 3.334,
      "95": 3.347,
      "100": 3.398
    },
    "ov_disconnect_ms": 100,
    "v_ov_limit": 3.75,
    "pulse_limit_s": {
      "2": 61.0,
      "3": 10.1,
      "5": 1.6,
      "10": 0.213,
      "20": 0.0217,
      "50": 0.00171
    },
    "self_discharge_spread_pct_month": {
      "25": 0.57,
      "35": 1.14,
      "45": 2.28
    }
  },
  "operations": {
    "recal_soc_pct": 90,
    "recal_interval_h": 24,
    "cell_temp_c": 30.0,
    "balancing_h_per_day": 8.0
  },
  "firmware": {
    "filter_samples": 3,
    "oc_trip_a": 173,
    "precharge_delta": 0.02,
    "precharge_check_s": 0.5,
    "precharge_relay_peak_a": 80,
    "startup_overhead_s": 0.5
  },
  "needs": {
    "dc_ready_s": 8.0
  },
  "grid_fault": {
    "u_ret_pu": 0.0,
    "t_fault_s": 0.25,
    "t_recover_s": 2.0,
    "t_dead_s": 0.5
  },
  "aux_supply": {
    "u_min_pu": 0.6,
    "hold_up_s": 0.02
  },
  "earthing": {
    "rack_uf": 1.82,
    "pcs_uf": 20.0,
    "cable_nf_per_m": 0.31
  },
  "afes": [
    {
      "id": "AFE-1",
      "channels": 12,
      "err_25_mv": 1.82,
      "err_full_mv": 6.46,
      "t_conv_ms": 1.6,
      "t_read_ms": 0.54,
      "max_chain": 32,
      "temp_inputs": 6,
      "bal_internal_ma": 60,
      "price": 6.57
    },
    {
      "id": "AFE-2",
      "channels": 14,
      "err_25_mv": 1.22,
      "err_full_mv": 4.45,
      "t_conv_ms": 1.95,
      "t_read_ms": 0.8,
      "max_chain": 24,
      "temp_inputs": 8,
      "bal_internal_ma": 100,
      "price": 8.55
    },
    {
      "id": "AFE-3",
      "channels": 16,
      "err_25_mv": 1.42,
      "err_full_mv": 3.78,
      "t_conv_ms": 2.65,
      "t_read_ms": 1.09,
      "max_chain": 20,
      "temp_inputs": 8,
      "bal_internal_ma": 150,
      "price": 14.45
    },
    {
      "id": "AFE-4",
      "channels": 18,
      "err_25_mv": 0.84,
      "err_full_mv": 2.34,
      "t_conv_ms": 2.77,
      "t_read_ms": 1.17,
      "max_chain": 16,
      "temp_inputs": 9,
      "bal_internal_ma": 200,
      "price": 19.46
    },
    {
      "id": "AFE-5",
      "channels": 16,
      "err_25_mv": 1.01,
      "err_full_mv": 1.56,
      "t_conv_ms": 1.58,
      "t_read_ms": 0.45,
      "max_chain": 40,
      "temp_inputs": 10,
      "bal_internal_ma": 300,
      "price": 23.76
    }
  ],
  "current_sensors": [
    {
      "id": "CS-1",
      "type": "shunt + isolated amplifier",
      "range_a": 1500,
      "offset_a": 0.0399,
      "gain_pct": 0.3,
      "w": 1.2,
      "price": 68.53
    },
    {
      "id": "CS-2",
      "type": "shunt + isolated amplifier",
      "range_a": 3000,
      "offset_a": 0.0808,
      "gain_pct": 0.3,
      "w": 1.2,
      "price": 90.41
    },
    {
      "id": "CS-3",
      "type": "shunt + isolated amplifier",
      "range_a": 6000,
      "offset_a": 0.1553,
      "gain_pct": 0.3,
      "w": 1.2,
      "price": 117.6
    },
    {
      "id": "CS-4",
      "type": "open-loop Hall",
      "range_a": 1500,
      "offset_a": 0.6158,
      "gain_pct": 1.0,
      "w": 0.6,
      "price": 28.24
    },
    {
      "id": "CS-5",
      "type": "open-loop Hall",
      "range_a": 3000,
      "offset_a": 1.3276,
      "gain_pct": 1.0,
      "w": 0.6,
      "price": 36.0
    },
    {
      "id": "CS-6",
      "type": "open-loop Hall",
      "range_a": 6000,
      "offset_a": 2.3696,
      "gain_pct": 1.0,
      "w": 0.6,
      "price": 40.74
    },
    {
      "id": "CS-7",
      "type": "closed-loop Hall",
      "range_a": 1500,
      "offset_a": 0.138,
      "gain_pct": 0.3,
      "w": 2.5,
      "price": 118.77
    },
    {
      "id": "CS-8",
      "type": "closed-loop Hall",
      "range_a": 3000,
      "offset_a": 0.2432,
      "gain_pct": 0.3,
      "w": 4.5,
      "price": 160.28
    },
    {
      "id": "CS-9",
      "type": "dual-channel Hall, 500 A fine channel",
      "range_a": 3000,
      "offset_a": 0.1681,
      "gain_pct": 0.5,
      "w": 0.8,
      "price": 58.74
    },
    {
      "id": "CS-10",
      "type": "dual-channel Hall, 500 A fine channel",
      "range_a": 6000,
      "offset_a": 0.1408,
      "gain_pct": 0.5,
      "w": 0.8,
      "price": 78.19
    },
    {
      "id": "CS-11",
      "type": "fluxgate",
      "range_a": 1500,
      "offset_a": 0.0111,
      "gain_pct": 0.05,
      "w": 3.0,
      "price": 314.25
    },
    {
      "id": "CS-12",
      "type": "fluxgate",
      "range_a": 3000,
      "offset_a": 0.0257,
      "gain_pct": 0.05,
      "w": 5.0,
      "price": 426.68
    }
  ],
  "contactors": [
    {
      "id": "K-1",
      "i_rated_a": 250,
      "u_dc": 1500,
      "i_break_a": 1500,
      "t_open_ms": 25,
      "hold_w": 4,
      "price": 160.74
    },
    {
      "id": "K-2",
      "i_rated_a": 400,
      "u_dc": 1500,
      "i_break_a": 3000,
      "t_open_ms": 30,
      "hold_w": 6,
      "price": 194.98
    },
    {
      "id": "K-3",
      "i_rated_a": 500,
      "u_dc": 1500,
      "i_break_a": 4000,
      "t_open_ms": 35,
      "hold_w": 8,
      "price": 323.04
    },
    {
      "id": "K-4",
      "i_rated_a": 630,
      "u_dc": 1500,
      "i_break_a": 5000,
      "t_open_ms": 40,
      "hold_w": 10,
      "price": 376.18
    },
    {
      "id": "K-5",
      "i_rated_a": 400,
      "u_dc": 1500,
      "i_break_a": 6000,
      "t_open_ms": 20,
      "hold_w": 7,
      "price": 517.25
    },
    {
      "id": "K-6",
      "i_rated_a": 800,
      "u_dc": 1500,
      "i_break_a": 8000,
      "t_open_ms": 50,
      "hold_w": 14,
      "price": 611.45
    }
  ],
  "mcus": [
    {
      "id": "MCU-1",
      "chain_ports": 1,
      "can_ports": 2,
      "adc_channels": 8,
      "cycle_ms": 10,
      "w": 2.5,
      "price": 5.4
    },
    {
      "id": "MCU-2",
      "chain_ports": 2,
      "can_ports": 2,
      "adc_channels": 16,
      "cycle_ms": 10,
      "w": 3.0,
      "price": 8.52
    },
    {
      "id": "MCU-3",
      "chain_ports": 2,
      "can_ports": 3,
      "adc_channels": 24,
      "cycle_ms": 5,
      "w": 4.0,
      "price": 13.54
    },
    {
      "id": "MCU-4",
      "chain_ports": 4,
      "can_ports": 3,
      "adc_channels": 32,
      "cycle_ms": 5,
      "w": 5.0,
      "price": 23.91
    }
  ],
  "hold_ups": [
    {
      "id": "HB-1",
      "j": 20,
      "price": 15.02
    },
    {
      "id": "HB-2",
      "j": 50,
      "price": 25.43
    },
    {
      "id": "HB-3",
      "j": 100,
      "price": 35.91
    },
    {
      "id": "HB-4",
      "j": 250,
      "price": 69.56
    }
  ],
  "imds": [
    {
      "id": "IMD-1",
      "max_uf": 50,
      "w": 2.0,
      "price": 241.32
    },
    {
      "id": "IMD-2",
      "max_uf": 150,
      "w": 2.0,
      "price": 464.33
    },
    {
      "id": "IMD-3",
      "max_uf": 500,
      "w": 3.0,
      "price": 647.34
    },
    {
      "id": "IMD-4",
      "max_uf": 1000,
      "w": 3.0,
      "price": 1033.86
    },
    {
      "id": "IMD-5",
      "max_uf": 3000,
      "w": 4.0,
      "price": 1698.14
    }
  ],
  "precharge_resistors": [
    {
      "id": "PR-1",
      "ohm": 10,
      "pulse_j": 3000,
      "price": 10.28
    },
    {
      "id": "PR-2",
      "ohm": 10,
      "pulse_j": 8000,
      "price": 13.96
    },
    {
      "id": "PR-3",
      "ohm": 10,
      "pulse_j": 20000,
      "price": 31.29
    },
    {
      "id": "PR-4",
      "ohm": 10,
      "pulse_j": 50000,
      "price": 58.84
    },
    {
      "id": "PR-5",
      "ohm": 10,
      "pulse_j": 100000,
      "price": 111.27
    },
    {
      "id": "PR-6",
      "ohm": 15,
      "pulse_j": 3000,
      "price": 8.32
    },
    {
      "id": "PR-7",
      "ohm": 15,
      "pulse_j": 8000,
      "price": 18.08
    },
    {
      "id": "PR-8",
      "ohm": 15,
      "pulse_j": 20000,
      "price": 33.21
    },
    {
      "id": "PR-9",
      "ohm": 15,
      "pulse_j": 50000,
      "price": 55.3
    },
    {
      "id": "PR-10",
      "ohm": 15,
      "pulse_j": 100000,
      "price": 102.79
    },
    {
      "id": "PR-11",
      "ohm": 22,
      "pulse_j": 3000,
      "price": 8.66
    },
    {
      "id": "PR-12",
      "ohm": 22,
      "pulse_j": 8000,
      "price": 14.16
    },
    {
      "id": "PR-13",
      "ohm": 22,
      "pulse_j": 20000,
      "price": 28.35
    },
    {
      "id": "PR-14",
      "ohm": 22,
      "pulse_j": 50000,
      "price": 58.31
    },
    {
      "id": "PR-15",
      "ohm": 22,
      "pulse_j": 100000,
      "price": 108.28
    },
    {
      "id": "PR-16",
      "ohm": 33,
      "pulse_j": 3000,
      "price": 8.83
    },
    {
      "id": "PR-17",
      "ohm": 33,
      "pulse_j": 8000,
      "price": 14.24
    },
    {
      "id": "PR-18",
      "ohm": 33,
      "pulse_j": 20000,
      "price": 31.19
    },
    {
      "id": "PR-19",
      "ohm": 33,
      "pulse_j": 50000,
      "price": 65.6
    },
    {
      "id": "PR-20",
      "ohm": 33,
      "pulse_j": 100000,
      "price": 93.9
    },
    {
      "id": "PR-21",
      "ohm": 47,
      "pulse_j": 3000,
      "price": 8.6
    },
    {
      "id": "PR-22",
      "ohm": 47,
      "pulse_j": 8000,
      "price": 14.97
    },
    {
      "id": "PR-23",
      "ohm": 47,
      "pulse_j": 20000,
      "price": 28.27
    },
    {
      "id": "PR-24",
      "ohm": 47,
      "pulse_j": 50000,
      "price": 70.5
    },
    {
      "id": "PR-25",
      "ohm": 47,
      "pulse_j": 100000,
      "price": 118.43
    },
    {
      "id": "PR-26",
      "ohm": 68,
      "pulse_j": 3000,
      "price": 9.44
    },
    {
      "id": "PR-27",
      "ohm": 68,
      "pulse_j": 8000,
      "price": 17.87
    },
    {
      "id": "PR-28",
      "ohm": 68,
      "pulse_j": 20000,
      "price": 28.75
    },
    {
      "id": "PR-29",
      "ohm": 68,
      "pulse_j": 50000,
      "price": 64.6
    },
    {
      "id": "PR-30",
      "ohm": 68,
      "pulse_j": 100000,
      "price": 123.71
    },
    {
      "id": "PR-31",
      "ohm": 100,
      "pulse_j": 3000,
      "price": 9.6
    },
    {
      "id": "PR-32",
      "ohm": 100,
      "pulse_j": 8000,
      "price": 16.56
    },
    {
      "id": "PR-33",
      "ohm": 100,
      "pulse_j": 20000,
      "price": 30.58
    },
    {
      "id": "PR-34",
      "ohm": 100,
      "pulse_j": 50000,
      "price": 54.61
    },
    {
      "id": "PR-35",
      "ohm": 100,
      "pulse_j": 100000,
      "price": 100.98
    },
    {
      "id": "PR-36",
      "ohm": 150,
      "pulse_j": 3000,
      "price": 8.83
    },
    {
      "id": "PR-37",
      "ohm": 150,
      "pulse_j": 8000,
      "price": 17.96
    },
    {
      "id": "PR-38",
      "ohm": 150,
      "pulse_j": 20000,
      "price": 33.44
    },
    {
      "id": "PR-39",
      "ohm": 150,
      "pulse_j": 50000,
      "price": 63.29
    },
    {
      "id": "PR-40",
      "ohm": 150,
      "pulse_j": 100000,
      "price": 99.51
    },
    {
      "id": "PR-41",
      "ohm": 220,
      "pulse_j": 3000,
      "price": 9.71
    },
    {
      "id": "PR-42",
      "ohm": 220,
      "pulse_j": 8000,
      "price": 17.89
    },
    {
      "id": "PR-43",
      "ohm": 220,
      "pulse_j": 20000,
      "price": 33.13
    },
    {
      "id": "PR-44",
      "ohm": 220,
      "pulse_j": 50000,
      "price": 55.7
    },
    {
      "id": "PR-45",
      "ohm": 220,
      "pulse_j": 100000,
      "price": 124.37
    }
  ],
  "balancing_stages": [
    {
      "id": "BAL-1",
      "i_ma": 200,
      "price": 17.1
    },
    {
      "id": "BAL-2",
      "i_ma": 500,
      "price": 28.79
    },
    {
      "id": "BAL-3",
      "i_ma": 1000,
      "price": 46.69
    }
  ],
  "objective": {
    "minimize": "cost",
    "optimum": 22041.8,
    "tolerance": 0.05
  },
  "title": "Battery management and DC protection for a storage plant",
  "description": "Work package: battery management system (BMS) and DC string protection for a grid-connected lithium iron phosphate storage plant in Germany. The system team has closed the plant design and hands it over; the plant itself cannot change. Your team designs the rack BMS (one per string, identical for every rack) and writes down the requirements it derives.\n\nStakeholder needs:\n  SN-1: usable energy 6.900 MWh at the connection point (requirement including the project margin) at end of service life, 4 h duration, within the cell manufacturer's recommended SOC window.\n  SN-3: DC bus of a PCS ready within 8 s of a start command.\n  SN-4: safety of cells, equipment and people at all times, including faults, installation and maintenance; cells within the cell manufacturer's safety limits.\n  SN-5: lowest BMS and protection cost for the plant.\n  SN-6: compliance with the network operator's connection letter and technical connection rules, and with the VDE installation standards that apply to the plant.\n\nHandover from the system team (end of life where it matters):\n  29 strings (one per rack) of 384 cells in series: 24 modules of 16 cells, 8 temperature sensors per module.\n  String current at rated power 52.3 A; string voltage at full charge 1401.6 V.\n  Cell capacity at end of life 275.3 Ah. SOC window 10-90%.\n  Usable energy at the connection point at end of life over the full window, net of auxiliaries: 7.1562 MWh; auxiliary energy during a full 4 h discharge: 0.1147 MWh.\n  PCS: 5 x PCS-1 (1073 kVA), strings on one PCS share its DC bus; DC-link capacitance 2.2 mF per PCS.\n  String fuse FU-13: gBat, 250 A. Pre-arcing time by multiple of rated current: 1.6 x: 3690.0, 2 x: 322.0, 3 x: 35.3, 4 x: 5.36, 5 x: 1.4, 7 x: 0.294, 10 x: 0.0362, 15 x: 0.00678, 20 x: 0.00253 s.\n  DC cable route rack to PCS 60 m per string (two conductors).\n  The PCS units are transformerless; their AC outputs share one low-voltage winding of the step-up transformer, whose star point is not earthed. Earth capacitance (Y-capacitors and stray): 1.82 uF per rack, 20 uF per PCS, 0.31 nF per metre per DC conductor.\n  Auxiliary supply: from the plant's medium-voltage busbar through an auxiliary transformer; each rack's 24 V control supply (MCU, contactor coil, current sensor and anything else in the rack) comes from a power supply that works down to 60% of nominal input voltage and holds up 20 ms after that.\n  Rack controller interfaces: 2 CAN buses (PCS, energy management), 6 analogue channels (current, voltages on both sides of the contactor, insulation monitoring, spares).\n\nCell datasheet (LFP prismatic, 314 Ah, 3.2 V nominal, charge to 3.65 V, continuous 0.5 C):\n  Open-circuit voltage by SOC %: 0: 2.951, 5: 3.171, 10: 3.212, 20: 3.251, 30: 3.276, 40: 3.286, 50: 3.288, 60: 3.296, 70: 3.316, 80: 3.332, 85: 3.333, 90: 3.334, 95: 3.347, 100: 3.398 V.\n  Safety limit: above 3.75 V the cell must be disconnected within 100 ms.\n  Short-time current limit by multiple of 1 C: 2 C: 61.0, 3 C: 10.1, 5 C: 1.6, 10 C: 0.213, 20 C: 0.0217, 50 C: 0.00171 s.\n  Cell-to-cell spread in self-discharge, % of capacity per month, by cell temperature: 25 C: 0.57, 35 C: 1.14, 45 C: 2.28.\n\nNetwork operator's connection letter (extract): the plant must stay connected through the following fault sequence, a fault on a neighbouring feeder with an unsuccessful automatic reclose. At t = 0 the voltage at the connection point falls to 0% for 250 ms; the faulted feeder's breaker then opens and the voltage recovers linearly from 0% towards 90% over 2 s. The breaker recloses 0.5 s after opening, onto the fault, which is still present: the voltage falls to 0% again for 250 ms and recovers the same way, and the breaker then opens for good.\n\nOperations:\n  The plant cycles daily and reaches the top of its window every day.\n  Recalibration: the plant rests 30 min at 90% SOC and the BMS resets SOC from the open-circuit voltage.\n  Between recalibrations the BMS counts charge. Current sensors are auto-zeroed while the contactor is open.\n  The HVAC holds the cells at 30 C. Balancing can run 8 h per day.\n\nFirmware team (fixed):\n  Cell over-voltage is confirmed after 3 consecutive scans of the whole daisy chain, then the MCU opens the string contactor in its next control cycle.\n  Overcurrent trip at 173 A from the current sensor (no daisy chain in this path); above the contactor's breaking capability the BMS keeps it closed and leaves interruption to the fuse.\n  Precharge: the main contactor closes when the DC bus is within 2% of the string voltage. The BMS checks the bus voltage 0.5 s after starting precharge and aborts if it has not risen. The precharge relay is rated 80 A peak. The start sequence before precharge takes 0.5 s.\n\nCell monitoring chips (id: cell channels, voltage error mV at 25 C / over -40 to 105 C, conversion ms (all cells at once), readout ms per chip on the daisy chain, max chips per chain, temperature inputs, internal balancing mA, price; a chip monitors cells of one module only):\n  AFE-1: 12, 1.82 / 6.46 mV, 1.6 ms, 0.54 ms, 32, 6, 60 mA, 6.57\n  AFE-2: 14, 1.22 / 4.45 mV, 1.95 ms, 0.8 ms, 24, 8, 100 mA, 8.55\n  AFE-3: 16, 1.42 / 3.78 mV, 2.65 ms, 1.09 ms, 20, 8, 150 mA, 14.45\n  AFE-4: 18, 0.84 / 2.34 mV, 2.77 ms, 1.17 ms, 16, 9, 200 mA, 19.46\n  AFE-5: 16, 1.01 / 1.56 mV, 1.58 ms, 0.45 ms, 40, 10, 300 mA, 23.76\n\nCurrent sensors (id: type, highest current measured A, residual offset A after auto-zero over temperature (fine channel for dual-channel sensors), gain error %, power W at 24 V, price):\n  CS-1: shunt + isolated amplifier, 1500 A, 0.0399 A, 0.3%, 1.2 W, 68.53\n  CS-2: shunt + isolated amplifier, 3000 A, 0.0808 A, 0.3%, 1.2 W, 90.41\n  CS-3: shunt + isolated amplifier, 6000 A, 0.1553 A, 0.3%, 1.2 W, 117.60\n  CS-4: open-loop Hall, 1500 A, 0.6158 A, 1.0%, 0.6 W, 28.24\n  CS-5: open-loop Hall, 3000 A, 1.3276 A, 1.0%, 0.6 W, 36.00\n  CS-6: open-loop Hall, 6000 A, 2.3696 A, 1.0%, 0.6 W, 40.74\n  CS-7: closed-loop Hall, 1500 A, 0.138 A, 0.3%, 2.5 W, 118.77\n  CS-8: closed-loop Hall, 3000 A, 0.2432 A, 0.3%, 4.5 W, 160.28\n  CS-9: dual-channel Hall, 500 A fine channel, 3000 A, 0.1681 A, 0.5%, 0.8 W, 58.74\n  CS-10: dual-channel Hall, 500 A fine channel, 6000 A, 0.1408 A, 0.5%, 0.8 W, 78.19\n  CS-11: fluxgate, 1500 A, 0.0111 A, 0.05%, 3.0 W, 314.25\n  CS-12: fluxgate, 3000 A, 0.0257 A, 0.05%, 5.0 W, 426.68\n\nString contactors (id: rated current A, rated DC voltage V, breaking current A at 1500 V DC, opening time ms, coil holding power W at 24 V, price):\n  K-1: 250 A, 1500 V, 1500 A, 25 ms, 4 W, 160.74\n  K-2: 400 A, 1500 V, 3000 A, 30 ms, 6 W, 194.98\n  K-3: 500 A, 1500 V, 4000 A, 35 ms, 8 W, 323.04\n  K-4: 630 A, 1500 V, 5000 A, 40 ms, 10 W, 376.18\n  K-5: 400 A, 1500 V, 6000 A, 20 ms, 7 W, 517.25\n  K-6: 800 A, 1500 V, 8000 A, 50 ms, 14 W, 611.45\n\nRack MCUs (id: daisy-chain ports, CAN ports, ADC channels, control cycle ms, board power W at 24 V, price):\n  MCU-1: 1, 2, 8, 10 ms, 2.5 W, 5.40\n  MCU-2: 2, 2, 16, 10 ms, 3.0 W, 8.52\n  MCU-3: 2, 3, 24, 5 ms, 4.0 W, 13.54\n  MCU-4: 4, 3, 32, 5 ms, 5.0 W, 23.91\n\nPrecharge resistors (id: ohm, single-pulse energy J, price):\n  PR-1: 10 ohm, 3000 J, 10.28\n  PR-2: 10 ohm, 8000 J, 13.96\n  PR-3: 10 ohm, 20000 J, 31.29\n  PR-4: 10 ohm, 50000 J, 58.84\n  PR-5: 10 ohm, 100000 J, 111.27\n  PR-6: 15 ohm, 3000 J, 8.32\n  PR-7: 15 ohm, 8000 J, 18.08\n  PR-8: 15 ohm, 20000 J, 33.21\n  PR-9: 15 ohm, 50000 J, 55.30\n  PR-10: 15 ohm, 100000 J, 102.79\n  PR-11: 22 ohm, 3000 J, 8.66\n  PR-12: 22 ohm, 8000 J, 14.16\n  PR-13: 22 ohm, 20000 J, 28.35\n  PR-14: 22 ohm, 50000 J, 58.31\n  PR-15: 22 ohm, 100000 J, 108.28\n  PR-16: 33 ohm, 3000 J, 8.83\n  PR-17: 33 ohm, 8000 J, 14.24\n  PR-18: 33 ohm, 20000 J, 31.19\n  PR-19: 33 ohm, 50000 J, 65.60\n  PR-20: 33 ohm, 100000 J, 93.90\n  PR-21: 47 ohm, 3000 J, 8.60\n  PR-22: 47 ohm, 8000 J, 14.97\n  PR-23: 47 ohm, 20000 J, 28.27\n  PR-24: 47 ohm, 50000 J, 70.50\n  PR-25: 47 ohm, 100000 J, 118.43\n  PR-26: 68 ohm, 3000 J, 9.44\n  PR-27: 68 ohm, 8000 J, 17.87\n  PR-28: 68 ohm, 20000 J, 28.75\n  PR-29: 68 ohm, 50000 J, 64.60\n  PR-30: 68 ohm, 100000 J, 123.71\n  PR-31: 100 ohm, 3000 J, 9.60\n  PR-32: 100 ohm, 8000 J, 16.56\n  PR-33: 100 ohm, 20000 J, 30.58\n  PR-34: 100 ohm, 50000 J, 54.61\n  PR-35: 100 ohm, 100000 J, 100.98\n  PR-36: 150 ohm, 3000 J, 8.83\n  PR-37: 150 ohm, 8000 J, 17.96\n  PR-38: 150 ohm, 20000 J, 33.44\n  PR-39: 150 ohm, 50000 J, 63.29\n  PR-40: 150 ohm, 100000 J, 99.51\n  PR-41: 220 ohm, 3000 J, 9.71\n  PR-42: 220 ohm, 8000 J, 17.89\n  PR-43: 220 ohm, 20000 J, 33.13\n  PR-44: 220 ohm, 50000 J, 55.70\n  PR-45: 220 ohm, 100000 J, 124.37\n\nExternal balancing stages, one per module (id: balancing current mA, price per module); or use the chip's internal balancing:\n  BAL-1: 200 mA, 17.10\n  BAL-2: 500 mA, 28.79\n  BAL-3: 1000 mA, 46.69\n\n24 V hold-up modules, one per rack, or none (id: usable energy J, price):\n  HB-1: 20 J, 15.02\n  HB-2: 50 J, 25.43\n  HB-3: 100 J, 35.91\n  HB-4: 250 J, 69.56\n\nInsulation monitoring devices, fitted in every rack or once for the plant (id: maximum system leakage capacitance uF, power W at 24 V, price):\n  IMD-1: 50 uF, 2.0 W, 241.32\n  IMD-2: 150 uF, 2.0 W, 464.33\n  IMD-3: 500 uF, 3.0 W, 647.34\n  IMD-4: 1000 uF, 3.0 W, 1033.86\n  IMD-5: 3000 uF, 4.0 W, 1698.14\n\nDerived requirements to write down, each traced to the stakeholder need it comes from, with a value that follows from the data: R-SOC (maximum SOC error, %), R-TRIP (maximum over-voltage disconnect time, ms), R-PRE (maximum precharge time, s), R-BAL (minimum balancing current, mA), R-BRK (minimum DC breaking current of the string contactor, A), R-RIDE (minimum time the rack's 24 V must be bridged by its hold-up, s), R-IMD (minimum system leakage capacitance rating of the insulation monitoring, uF).\n\nObjective: minimize the BMS and protection price for the plant (monitoring chips, balancing stages, current sensor, MCU, contactor, precharge resistor and hold-up for every rack, and the insulation monitoring). The design must meet every stakeholder need, and every requirement that follows from them and from the data, whether or not it is listed here; its price must be within 5% of the cheapest design that does. Return {\"requirements\": [{\"id\": \"R-SOC\", \"parent\": \"SN-<n>\" or [\"SN-<n>\", ...], \"value\": <number>, \"unit\": \"%\", \"basis\": \"<one line>\"}, ...], \"afe\": \"<id>\", \"afe_per_module\": <int>, \"chains_per_rack\": <int>, \"current_sensor\": \"<id>\", \"mcu\": \"<id>\", \"string_contactor\": \"<id>\", \"precharge_resistor\": \"<id>\", \"balancing\": \"internal\" or \"<id>\", \"hold_up\": \"none\" or \"<id>\", \"imd_location\": \"rack\" or \"plant\", \"imd\": \"<id>\"}",
  "output_shape": "{\"requirements\": [{\"id\": \"R-SOC\", \"parent\": \"SN-<n>\", \"value\": <number>, \"unit\": \"%\", \"basis\": \"<one line>\"}, ...], \"afe\": \"<id>\", \"afe_per_module\": <int>, \"chains_per_rack\": <int>, \"current_sensor\": \"<id>\", \"mcu\": \"<id>\", \"string_contactor\": \"<id>\", \"precharge_resistor\": \"<id>\", \"balancing\": \"internal\" or \"<id>\", \"hold_up\": \"none\" or \"<id>\", \"imd_location\": \"rack\" or \"plant\", \"imd\": \"<id>\"}",
  "sources": [
    "German TSOs, PQ-Bedingungen v1.06 (2026-10-07), sec. 3.1.6: FCR limited-energy reserve, regelleistung.net",
    "IEC 60269-7 gBat battery fuse time-current behaviour as described in SIBA, Mersen and ETI battery-fuse catalogs",
    "LFP open-circuit voltage plateau and top-of-charge recalibration as described in public BMS application notes (TI, ADI)",
    "Precharge circuit design (time constant, resistor pulse energy, fault abort) as described in Sensata/GIGAVAC and TE application notes",
    "Cell monitoring chip, current sensor, contactor and MCU catalogs patterned on public datasheets; every value synthetic and perturbed per seed",
    "VDE-AR-N 4110 dynamic grid support for type 2 units and storage (ride through faults, including repeated faults and automatic reclosing) as summarised in VDE FNN, TCR medium voltage overview (2017)",
    "Fault-sequence shape patterned on Commission Regulation (EU) 2016/631 (RfG), Art. 14(3), Table 3.2 ranges for power park modules",
    "Insulation monitoring of unearthed (IT) DC systems, one active device per galvanically connected system, as described in IEC 61557-8 manufacturer application notes (Bender)"
  ],
  "seed": 8,
  "disciplines": [
    "electronics",
    "embedded",
    "electrical",
    "battery",
    "systems"
  ]
}