{
  "id": "bms4_010",
  "domain": "bms",
  "mode": "hidden",
  "level": 4,
  "plant": {
    "cells_series": 400,
    "strings_parallel": 16,
    "module_cells": 16,
    "modules_per_string": 25,
    "ntc_per_module": 6,
    "can_needed": 3,
    "adc_needed": 8,
    "i_string_a": 187.6,
    "v_string_max": 1460.0,
    "q_eol_ah": 257.6,
    "soc_window_pct": 80.0,
    "e_poi_mwh": 3.8924,
    "e_aux_mwh": 0.1085,
    "e_req_mwh": 3.3,
    "duration_h": 1,
    "pcs": "PCS-3",
    "pcs_count": 2,
    "pcs_kva": 2451,
    "dc_link_mf": 12.6,
    "fuse": "FU-4",
    "fuse_i_n": 315,
    "dc_route_m": 25,
    "fuse_curve_s": {
      "1.6": 3970.0,
      "2": 294.0,
      "3": 32.5,
      "4": 6.08,
      "5": 1.27,
      "7": 0.237,
      "10": 0.0372,
      "15": 0.01,
      "20": 0.00349
    },
    "fcr_mw": 2.4
  },
  "cell": {
    "chemistry": "LFP prismatic",
    "v_nom": 3.2,
    "v_max": 3.65,
    "q_ah": 314.0,
    "c_cont": 1.0,
    "soc_min": 0.1,
    "soc_max": 0.9,
    "ocv": {
      "0": 2.951,
      "5": 3.171,
      "10": 3.212,
      "20": 3.251,
      "30": 3.274,
      "40": 3.286,
      "50": 3.292,
      "60": 3.295,
      "70": 3.314,
      "80": 3.331,
      "85": 3.333,
      "90": 3.333,
      "95": 3.345,
      "100": 3.401
    },
    "ov_disconnect_ms": 150,
    "v_ov_limit": 3.75,
    "pulse_limit_s": {
      "2": 69.8,
      "3": 8.44,
      "5": 2.02,
      "10": 0.234,
      "20": 0.0173,
      "50": 0.00216
    },
    "self_discharge_spread_pct_month": {
      "25": 1.09,
      "35": 2.18,
      "45": 4.36
    }
  },
  "operations": {
    "recal_soc_pct": 90,
    "recal_interval_h": 168,
    "cell_temp_c": 30.0,
    "balancing_h_per_day": 2.0
  },
  "firmware": {
    "filter_samples": 4,
    "oc_trip_a": 345,
    "precharge_delta": 0.02,
    "precharge_check_s": 1.5,
    "precharge_relay_peak_a": 50,
    "startup_overhead_s": 1.0
  },
  "needs": {
    "dc_ready_s": 8.0
  },
  "grid_fault": {
    "u_ret_pu": 0.15,
    "t_fault_s": 0.15,
    "t_recover_s": 3.0,
    "t_dead_s": 0.3
  },
  "aux_supply": {
    "u_min_pu": 0.6,
    "hold_up_s": 0.02
  },
  "earthing": {
    "rack_uf": 0.75,
    "pcs_uf": 45.0,
    "cable_nf_per_m": 0.19
  },
  "afes": [
    {
      "id": "AFE-1",
      "channels": 12,
      "err_25_mv": 1.91,
      "err_full_mv": 6.52,
      "t_conv_ms": 1.57,
      "t_read_ms": 0.6,
      "max_chain": 32,
      "temp_inputs": 6,
      "bal_internal_ma": 60,
      "price": 7.98
    },
    {
      "id": "AFE-2",
      "channels": 14,
      "err_25_mv": 1.16,
      "err_full_mv": 4.15,
      "t_conv_ms": 1.93,
      "t_read_ms": 0.82,
      "max_chain": 24,
      "temp_inputs": 8,
      "bal_internal_ma": 100,
      "price": 10.32
    },
    {
      "id": "AFE-3",
      "channels": 16,
      "err_25_mv": 1.55,
      "err_full_mv": 3.21,
      "t_conv_ms": 2.55,
      "t_read_ms": 0.98,
      "max_chain": 20,
      "temp_inputs": 8,
      "bal_internal_ma": 150,
      "price": 13.36
    },
    {
      "id": "AFE-4",
      "channels": 18,
      "err_25_mv": 0.8,
      "err_full_mv": 2.0,
      "t_conv_ms": 3.27,
      "t_read_ms": 1.23,
      "max_chain": 16,
      "temp_inputs": 9,
      "bal_internal_ma": 200,
      "price": 14.75
    },
    {
      "id": "AFE-5",
      "channels": 16,
      "err_25_mv": 1.0,
      "err_full_mv": 1.53,
      "t_conv_ms": 1.58,
      "t_read_ms": 0.52,
      "max_chain": 40,
      "temp_inputs": 10,
      "bal_internal_ma": 300,
      "price": 23.71
    }
  ],
  "current_sensors": [
    {
      "id": "CS-1",
      "type": "shunt + isolated amplifier",
      "range_a": 1500,
      "offset_a": 0.0399,
      "gain_pct": 0.3,
      "w": 1.2,
      "price": 76.45
    },
    {
      "id": "CS-2",
      "type": "shunt + isolated amplifier",
      "range_a": 3000,
      "offset_a": 0.0787,
      "gain_pct": 0.3,
      "w": 1.2,
      "price": 80.97
    },
    {
      "id": "CS-3",
      "type": "shunt + isolated amplifier",
      "range_a": 6000,
      "offset_a": 0.1524,
      "gain_pct": 0.3,
      "w": 1.2,
      "price": 112.18
    },
    {
      "id": "CS-4",
      "type": "open-loop Hall",
      "range_a": 1500,
      "offset_a": 0.6831,
      "gain_pct": 1.0,
      "w": 0.6,
      "price": 28.68
    },
    {
      "id": "CS-5",
      "type": "open-loop Hall",
      "range_a": 3000,
      "offset_a": 1.2151,
      "gain_pct": 1.0,
      "w": 0.6,
      "price": 33.78
    },
    {
      "id": "CS-6",
      "type": "open-loop Hall",
      "range_a": 6000,
      "offset_a": 2.3137,
      "gain_pct": 1.0,
      "w": 0.6,
      "price": 46.78
    },
    {
      "id": "CS-7",
      "type": "closed-loop Hall",
      "range_a": 1500,
      "offset_a": 0.1161,
      "gain_pct": 0.3,
      "w": 2.5,
      "price": 117.25
    },
    {
      "id": "CS-8",
      "type": "closed-loop Hall",
      "range_a": 3000,
      "offset_a": 0.2594,
      "gain_pct": 0.3,
      "w": 4.5,
      "price": 145.75
    },
    {
      "id": "CS-9",
      "type": "dual-channel Hall, 500 A fine channel",
      "range_a": 3000,
      "offset_a": 0.1375,
      "gain_pct": 0.5,
      "w": 0.8,
      "price": 64.09
    },
    {
      "id": "CS-10",
      "type": "dual-channel Hall, 500 A fine channel",
      "range_a": 6000,
      "offset_a": 0.1354,
      "gain_pct": 0.5,
      "w": 0.8,
      "price": 72.78
    },
    {
      "id": "CS-11",
      "type": "fluxgate",
      "range_a": 1500,
      "offset_a": 0.0111,
      "gain_pct": 0.05,
      "w": 3.0,
      "price": 258.47
    },
    {
      "id": "CS-12",
      "type": "fluxgate",
      "range_a": 3000,
      "offset_a": 0.0217,
      "gain_pct": 0.05,
      "w": 5.0,
      "price": 470.41
    }
  ],
  "contactors": [
    {
      "id": "K-1",
      "i_rated_a": 250,
      "u_dc": 1500,
      "i_break_a": 1500,
      "t_open_ms": 25,
      "hold_w": 4,
      "price": 152.33
    },
    {
      "id": "K-2",
      "i_rated_a": 400,
      "u_dc": 1500,
      "i_break_a": 3000,
      "t_open_ms": 30,
      "hold_w": 6,
      "price": 236.38
    },
    {
      "id": "K-3",
      "i_rated_a": 500,
      "u_dc": 1500,
      "i_break_a": 4000,
      "t_open_ms": 35,
      "hold_w": 8,
      "price": 303.26
    },
    {
      "id": "K-4",
      "i_rated_a": 630,
      "u_dc": 1500,
      "i_break_a": 5000,
      "t_open_ms": 40,
      "hold_w": 10,
      "price": 354.08
    },
    {
      "id": "K-5",
      "i_rated_a": 400,
      "u_dc": 1500,
      "i_break_a": 6000,
      "t_open_ms": 20,
      "hold_w": 7,
      "price": 550.15
    },
    {
      "id": "K-6",
      "i_rated_a": 800,
      "u_dc": 1500,
      "i_break_a": 8000,
      "t_open_ms": 50,
      "hold_w": 14,
      "price": 595.91
    }
  ],
  "mcus": [
    {
      "id": "MCU-1",
      "chain_ports": 1,
      "can_ports": 2,
      "adc_channels": 8,
      "cycle_ms": 10,
      "w": 2.5,
      "price": 5.52
    },
    {
      "id": "MCU-2",
      "chain_ports": 2,
      "can_ports": 2,
      "adc_channels": 16,
      "cycle_ms": 10,
      "w": 3.0,
      "price": 9.53
    },
    {
      "id": "MCU-3",
      "chain_ports": 2,
      "can_ports": 3,
      "adc_channels": 24,
      "cycle_ms": 5,
      "w": 4.0,
      "price": 13.17
    },
    {
      "id": "MCU-4",
      "chain_ports": 4,
      "can_ports": 3,
      "adc_channels": 32,
      "cycle_ms": 5,
      "w": 5.0,
      "price": 25.1
    }
  ],
  "hold_ups": [
    {
      "id": "HB-1",
      "j": 20,
      "price": 16.94
    },
    {
      "id": "HB-2",
      "j": 50,
      "price": 22.6
    },
    {
      "id": "HB-3",
      "j": 100,
      "price": 45.36
    },
    {
      "id": "HB-4",
      "j": 250,
      "price": 66.06
    }
  ],
  "imds": [
    {
      "id": "IMD-1",
      "max_uf": 50,
      "w": 2.0,
      "price": 287.29
    },
    {
      "id": "IMD-2",
      "max_uf": 150,
      "w": 2.0,
      "price": 460.53
    },
    {
      "id": "IMD-3",
      "max_uf": 500,
      "w": 3.0,
      "price": 636.18
    },
    {
      "id": "IMD-4",
      "max_uf": 1000,
      "w": 3.0,
      "price": 923.53
    },
    {
      "id": "IMD-5",
      "max_uf": 3000,
      "w": 4.0,
      "price": 1816.24
    }
  ],
  "precharge_resistors": [
    {
      "id": "PR-1",
      "ohm": 10,
      "pulse_j": 3000,
      "price": 8.71
    },
    {
      "id": "PR-2",
      "ohm": 10,
      "pulse_j": 8000,
      "price": 16.22
    },
    {
      "id": "PR-3",
      "ohm": 10,
      "pulse_j": 20000,
      "price": 27.81
    },
    {
      "id": "PR-4",
      "ohm": 10,
      "pulse_j": 50000,
      "price": 69.23
    },
    {
      "id": "PR-5",
      "ohm": 10,
      "pulse_j": 100000,
      "price": 94.38
    },
    {
      "id": "PR-6",
      "ohm": 15,
      "pulse_j": 3000,
      "price": 7.73
    },
    {
      "id": "PR-7",
      "ohm": 15,
      "pulse_j": 8000,
      "price": 14.14
    },
    {
      "id": "PR-8",
      "ohm": 15,
      "pulse_j": 20000,
      "price": 33.9
    },
    {
      "id": "PR-9",
      "ohm": 15,
      "pulse_j": 50000,
      "price": 61.69
    },
    {
      "id": "PR-10",
      "ohm": 15,
      "pulse_j": 100000,
      "price": 110.51
    },
    {
      "id": "PR-11",
      "ohm": 22,
      "pulse_j": 3000,
      "price": 9.73
    },
    {
      "id": "PR-12",
      "ohm": 22,
      "pulse_j": 8000,
      "price": 18.22
    },
    {
      "id": "PR-13",
      "ohm": 22,
      "pulse_j": 20000,
      "price": 26.11
    },
    {
      "id": "PR-14",
      "ohm": 22,
      "pulse_j": 50000,
      "price": 53.47
    },
    {
      "id": "PR-15",
      "ohm": 22,
      "pulse_j": 100000,
      "price": 118.38
    },
    {
      "id": "PR-16",
      "ohm": 33,
      "pulse_j": 3000,
      "price": 9.77
    },
    {
      "id": "PR-17",
      "ohm": 33,
      "pulse_j": 8000,
      "price": 16.4
    },
    {
      "id": "PR-18",
      "ohm": 33,
      "pulse_j": 20000,
      "price": 32.5
    },
    {
      "id": "PR-19",
      "ohm": 33,
      "pulse_j": 50000,
      "price": 59.87
    },
    {
      "id": "PR-20",
      "ohm": 33,
      "pulse_j": 100000,
      "price": 121.3
    },
    {
      "id": "PR-21",
      "ohm": 47,
      "pulse_j": 3000,
      "price": 10.34
    },
    {
      "id": "PR-22",
      "ohm": 47,
      "pulse_j": 8000,
      "price": 17.17
    },
    {
      "id": "PR-23",
      "ohm": 47,
      "pulse_j": 20000,
      "price": 27.87
    },
    {
      "id": "PR-24",
      "ohm": 47,
      "pulse_j": 50000,
      "price": 69.45
    },
    {
      "id": "PR-25",
      "ohm": 47,
      "pulse_j": 100000,
      "price": 103.97
    },
    {
      "id": "PR-26",
      "ohm": 68,
      "pulse_j": 3000,
      "price": 7.74
    },
    {
      "id": "PR-27",
      "ohm": 68,
      "pulse_j": 8000,
      "price": 14.18
    },
    {
      "id": "PR-28",
      "ohm": 68,
      "pulse_j": 20000,
      "price": 31.7
    },
    {
      "id": "PR-29",
      "ohm": 68,
      "pulse_j": 50000,
      "price": 65.66
    },
    {
      "id": "PR-30",
      "ohm": 68,
      "pulse_j": 100000,
      "price": 99.81
    },
    {
      "id": "PR-31",
      "ohm": 100,
      "pulse_j": 3000,
      "price": 7.91
    },
    {
      "id": "PR-32",
      "ohm": 100,
      "pulse_j": 8000,
      "price": 15.39
    },
    {
      "id": "PR-33",
      "ohm": 100,
      "pulse_j": 20000,
      "price": 32.07
    },
    {
      "id": "PR-34",
      "ohm": 100,
      "pulse_j": 50000,
      "price": 61.58
    },
    {
      "id": "PR-35",
      "ohm": 100,
      "pulse_j": 100000,
      "price": 113.5
    },
    {
      "id": "PR-36",
      "ohm": 150,
      "pulse_j": 3000,
      "price": 9.04
    },
    {
      "id": "PR-37",
      "ohm": 150,
      "pulse_j": 8000,
      "price": 16.07
    },
    {
      "id": "PR-38",
      "ohm": 150,
      "pulse_j": 20000,
      "price": 28.2
    },
    {
      "id": "PR-39",
      "ohm": 150,
      "pulse_j": 50000,
      "price": 69.79
    },
    {
      "id": "PR-40",
      "ohm": 150,
      "pulse_j": 100000,
      "price": 108.29
    },
    {
      "id": "PR-41",
      "ohm": 220,
      "pulse_j": 3000,
      "price": 8.8
    },
    {
      "id": "PR-42",
      "ohm": 220,
      "pulse_j": 8000,
      "price": 16.21
    },
    {
      "id": "PR-43",
      "ohm": 220,
      "pulse_j": 20000,
      "price": 26.78
    },
    {
      "id": "PR-44",
      "ohm": 220,
      "pulse_j": 50000,
      "price": 70.07
    },
    {
      "id": "PR-45",
      "ohm": 220,
      "pulse_j": 100000,
      "price": 120.24
    }
  ],
  "balancing_stages": [
    {
      "id": "BAL-1",
      "i_ma": 200,
      "price": 15.34
    },
    {
      "id": "BAL-2",
      "i_ma": 500,
      "price": 30.3
    },
    {
      "id": "BAL-3",
      "i_ma": 1000,
      "price": 46.62
    }
  ],
  "objective": {
    "minimize": "cost",
    "optimum": 11022.61,
    "tolerance": 0.05
  },
  "title": "Battery management and DC protection for a storage plant",
  "description": "Work package: battery management system (BMS) and DC string protection for a grid-connected lithium iron phosphate storage plant in Germany. The system team has closed the plant design and hands it over; the plant itself cannot change. Your team designs the rack BMS (one per string, identical for every rack) and writes down the requirements it derives.\n\nStakeholder needs:\n  SN-1: usable energy 3.300 MWh at the connection point (requirement including the project margin) at end of service life, 1 h duration, within the cell manufacturer's recommended SOC window.\n  SN-2: prequalification for frequency containment reserve (FCR) in Germany with 2.4 MW, symmetric.\n  SN-3: DC bus of a PCS ready within 8 s of a start command.\n  SN-4: safety of cells, equipment and people at all times, including faults, installation and maintenance; cells within the cell manufacturer's safety limits.\n  SN-5: lowest BMS and protection cost for the plant.\n  SN-6: compliance with the network operator's connection letter and technical connection rules, and with the VDE installation standards that apply to the plant.\n\nHandover from the system team (end of life where it matters):\n  16 strings (one per rack) of 400 cells in series: 25 modules of 16 cells, 6 temperature sensors per module.\n  String current at rated power 187.6 A; string voltage at full charge 1460.0 V.\n  Cell capacity at end of life 257.6 Ah. SOC window 10-90%.\n  Usable energy at the connection point at end of life over the full window, net of auxiliaries: 3.8924 MWh; auxiliary energy during a full 1 h discharge: 0.1085 MWh.\n  PCS: 2 x PCS-3 (2451 kVA), strings on one PCS share its DC bus; DC-link capacitance 12.6 mF per PCS.\n  String fuse FU-4: gBat, 315 A. Pre-arcing time by multiple of rated current: 1.6 x: 3970.0, 2 x: 294.0, 3 x: 32.5, 4 x: 6.08, 5 x: 1.27, 7 x: 0.237, 10 x: 0.0372, 15 x: 0.01, 20 x: 0.00349 s.\n  DC cable route rack to PCS 25 m per string (two conductors).\n  The PCS units are transformerless; their AC outputs share one low-voltage winding of the step-up transformer, whose star point is not earthed. Earth capacitance (Y-capacitors and stray): 0.75 uF per rack, 45 uF per PCS, 0.19 nF per metre per DC conductor.\n  Auxiliary supply: from the plant's medium-voltage busbar through an auxiliary transformer; each rack's 24 V control supply (MCU, contactor coil, current sensor and anything else in the rack) comes from a power supply that works down to 60% of nominal input voltage and holds up 20 ms after that.\n  Rack controller interfaces: 3 CAN buses (PCS, energy management, fire system), 8 analogue channels (current, voltages on both sides of the contactor, insulation monitoring, spares).\n\nCell datasheet (LFP prismatic, 314 Ah, 3.2 V nominal, charge to 3.65 V, continuous 1 C):\n  Open-circuit voltage by SOC %: 0: 2.951, 5: 3.171, 10: 3.212, 20: 3.251, 30: 3.274, 40: 3.286, 50: 3.292, 60: 3.295, 70: 3.314, 80: 3.331, 85: 3.333, 90: 3.333, 95: 3.345, 100: 3.401 V.\n  Safety limit: above 3.75 V the cell must be disconnected within 150 ms.\n  Short-time current limit by multiple of 1 C: 2 C: 69.8, 3 C: 8.44, 5 C: 2.02, 10 C: 0.234, 20 C: 0.0173, 50 C: 0.00216 s.\n  Cell-to-cell spread in self-discharge, % of capacity per month, by cell temperature: 25 C: 1.09, 35 C: 2.18, 45 C: 4.36.\n\nNetwork operator's connection letter (extract): the plant must stay connected through the following fault sequence, a fault on a neighbouring feeder with an unsuccessful automatic reclose. At t = 0 the voltage at the connection point falls to 15% for 150 ms; the faulted feeder's breaker then opens and the voltage recovers linearly from 15% towards 90% over 3 s. The breaker recloses 0.3 s after opening, onto the fault, which is still present: the voltage falls to 15% again for 150 ms and recovers the same way, and the breaker then opens for good.\n\nOperations:\n  The plant runs FCR; the operator schedules a charge to the top of the window every 7 days for SOC recalibration.\n  Recalibration: the plant rests 30 min at 90% SOC and the BMS resets SOC from the open-circuit voltage.\n  Between recalibrations the BMS counts charge. Current sensors are auto-zeroed while the contactor is open.\n  The HVAC holds the cells at 30 C. Balancing can run 2 h per day.\n\nFirmware team (fixed):\n  Cell over-voltage is confirmed after 4 consecutive scans of the whole daisy chain, then the MCU opens the string contactor in its next control cycle.\n  Overcurrent trip at 345 A from the current sensor (no daisy chain in this path); above the contactor's breaking capability the BMS keeps it closed and leaves interruption to the fuse.\n  Precharge: the main contactor closes when the DC bus is within 2% of the string voltage. The BMS checks the bus voltage 1.5 s after starting precharge and aborts if it has not risen. The precharge relay is rated 50 A peak. The start sequence before precharge takes 1 s.\n\nCell monitoring chips (id: cell channels, voltage error mV at 25 C / over -40 to 105 C, conversion ms (all cells at once), readout ms per chip on the daisy chain, max chips per chain, temperature inputs, internal balancing mA, price; a chip monitors cells of one module only):\n  AFE-1: 12, 1.91 / 6.52 mV, 1.57 ms, 0.6 ms, 32, 6, 60 mA, 7.98\n  AFE-2: 14, 1.16 / 4.15 mV, 1.93 ms, 0.82 ms, 24, 8, 100 mA, 10.32\n  AFE-3: 16, 1.55 / 3.21 mV, 2.55 ms, 0.98 ms, 20, 8, 150 mA, 13.36\n  AFE-4: 18, 0.8 / 2.0 mV, 3.27 ms, 1.23 ms, 16, 9, 200 mA, 14.75\n  AFE-5: 16, 1.0 / 1.53 mV, 1.58 ms, 0.52 ms, 40, 10, 300 mA, 23.71\n\nCurrent sensors (id: type, highest current measured A, residual offset A after auto-zero over temperature (fine channel for dual-channel sensors), gain error %, power W at 24 V, price):\n  CS-1: shunt + isolated amplifier, 1500 A, 0.0399 A, 0.3%, 1.2 W, 76.45\n  CS-2: shunt + isolated amplifier, 3000 A, 0.0787 A, 0.3%, 1.2 W, 80.97\n  CS-3: shunt + isolated amplifier, 6000 A, 0.1524 A, 0.3%, 1.2 W, 112.18\n  CS-4: open-loop Hall, 1500 A, 0.6831 A, 1.0%, 0.6 W, 28.68\n  CS-5: open-loop Hall, 3000 A, 1.2151 A, 1.0%, 0.6 W, 33.78\n  CS-6: open-loop Hall, 6000 A, 2.3137 A, 1.0%, 0.6 W, 46.78\n  CS-7: closed-loop Hall, 1500 A, 0.1161 A, 0.3%, 2.5 W, 117.25\n  CS-8: closed-loop Hall, 3000 A, 0.2594 A, 0.3%, 4.5 W, 145.75\n  CS-9: dual-channel Hall, 500 A fine channel, 3000 A, 0.1375 A, 0.5%, 0.8 W, 64.09\n  CS-10: dual-channel Hall, 500 A fine channel, 6000 A, 0.1354 A, 0.5%, 0.8 W, 72.78\n  CS-11: fluxgate, 1500 A, 0.0111 A, 0.05%, 3.0 W, 258.47\n  CS-12: fluxgate, 3000 A, 0.0217 A, 0.05%, 5.0 W, 470.41\n\nString contactors (id: rated current A, rated DC voltage V, breaking current A at 1500 V DC, opening time ms, coil holding power W at 24 V, price):\n  K-1: 250 A, 1500 V, 1500 A, 25 ms, 4 W, 152.33\n  K-2: 400 A, 1500 V, 3000 A, 30 ms, 6 W, 236.38\n  K-3: 500 A, 1500 V, 4000 A, 35 ms, 8 W, 303.26\n  K-4: 630 A, 1500 V, 5000 A, 40 ms, 10 W, 354.08\n  K-5: 400 A, 1500 V, 6000 A, 20 ms, 7 W, 550.15\n  K-6: 800 A, 1500 V, 8000 A, 50 ms, 14 W, 595.91\n\nRack MCUs (id: daisy-chain ports, CAN ports, ADC channels, control cycle ms, board power W at 24 V, price):\n  MCU-1: 1, 2, 8, 10 ms, 2.5 W, 5.52\n  MCU-2: 2, 2, 16, 10 ms, 3.0 W, 9.53\n  MCU-3: 2, 3, 24, 5 ms, 4.0 W, 13.17\n  MCU-4: 4, 3, 32, 5 ms, 5.0 W, 25.10\n\nPrecharge resistors (id: ohm, single-pulse energy J, price):\n  PR-1: 10 ohm, 3000 J, 8.71\n  PR-2: 10 ohm, 8000 J, 16.22\n  PR-3: 10 ohm, 20000 J, 27.81\n  PR-4: 10 ohm, 50000 J, 69.23\n  PR-5: 10 ohm, 100000 J, 94.38\n  PR-6: 15 ohm, 3000 J, 7.73\n  PR-7: 15 ohm, 8000 J, 14.14\n  PR-8: 15 ohm, 20000 J, 33.90\n  PR-9: 15 ohm, 50000 J, 61.69\n  PR-10: 15 ohm, 100000 J, 110.51\n  PR-11: 22 ohm, 3000 J, 9.73\n  PR-12: 22 ohm, 8000 J, 18.22\n  PR-13: 22 ohm, 20000 J, 26.11\n  PR-14: 22 ohm, 50000 J, 53.47\n  PR-15: 22 ohm, 100000 J, 118.38\n  PR-16: 33 ohm, 3000 J, 9.77\n  PR-17: 33 ohm, 8000 J, 16.40\n  PR-18: 33 ohm, 20000 J, 32.50\n  PR-19: 33 ohm, 50000 J, 59.87\n  PR-20: 33 ohm, 100000 J, 121.30\n  PR-21: 47 ohm, 3000 J, 10.34\n  PR-22: 47 ohm, 8000 J, 17.17\n  PR-23: 47 ohm, 20000 J, 27.87\n  PR-24: 47 ohm, 50000 J, 69.45\n  PR-25: 47 ohm, 100000 J, 103.97\n  PR-26: 68 ohm, 3000 J, 7.74\n  PR-27: 68 ohm, 8000 J, 14.18\n  PR-28: 68 ohm, 20000 J, 31.70\n  PR-29: 68 ohm, 50000 J, 65.66\n  PR-30: 68 ohm, 100000 J, 99.81\n  PR-31: 100 ohm, 3000 J, 7.91\n  PR-32: 100 ohm, 8000 J, 15.39\n  PR-33: 100 ohm, 20000 J, 32.07\n  PR-34: 100 ohm, 50000 J, 61.58\n  PR-35: 100 ohm, 100000 J, 113.50\n  PR-36: 150 ohm, 3000 J, 9.04\n  PR-37: 150 ohm, 8000 J, 16.07\n  PR-38: 150 ohm, 20000 J, 28.20\n  PR-39: 150 ohm, 50000 J, 69.79\n  PR-40: 150 ohm, 100000 J, 108.29\n  PR-41: 220 ohm, 3000 J, 8.80\n  PR-42: 220 ohm, 8000 J, 16.21\n  PR-43: 220 ohm, 20000 J, 26.78\n  PR-44: 220 ohm, 50000 J, 70.07\n  PR-45: 220 ohm, 100000 J, 120.24\n\nExternal balancing stages, one per module (id: balancing current mA, price per module); or use the chip's internal balancing:\n  BAL-1: 200 mA, 15.34\n  BAL-2: 500 mA, 30.30\n  BAL-3: 1000 mA, 46.62\n\n24 V hold-up modules, one per rack, or none (id: usable energy J, price):\n  HB-1: 20 J, 16.94\n  HB-2: 50 J, 22.60\n  HB-3: 100 J, 45.36\n  HB-4: 250 J, 66.06\n\nInsulation monitoring devices, fitted in every rack or once for the plant (id: maximum system leakage capacitance uF, power W at 24 V, price):\n  IMD-1: 50 uF, 2.0 W, 287.29\n  IMD-2: 150 uF, 2.0 W, 460.53\n  IMD-3: 500 uF, 3.0 W, 636.18\n  IMD-4: 1000 uF, 3.0 W, 923.53\n  IMD-5: 3000 uF, 4.0 W, 1816.24\n\nDerived requirements to write down, each traced to the stakeholder need it comes from, with a value that follows from the data: R-SOC (maximum SOC error, %), R-TRIP (maximum over-voltage disconnect time, ms), R-PRE (maximum precharge time, s), R-BAL (minimum balancing current, mA), R-BRK (minimum DC breaking current of the string contactor, A), R-RIDE (minimum time the rack's 24 V must be bridged by its hold-up, s), R-IMD (minimum system leakage capacitance rating of the insulation monitoring, uF).\n\nObjective: minimize the BMS and protection price for the plant (monitoring chips, balancing stages, current sensor, MCU, contactor, precharge resistor and hold-up for every rack, and the insulation monitoring). The design must meet every stakeholder need, and every requirement that follows from them and from the data, whether or not it is listed here; its price must be within 5% of the cheapest design that does. Return {\"requirements\": [{\"id\": \"R-SOC\", \"parent\": \"SN-<n>\" or [\"SN-<n>\", ...], \"value\": <number>, \"unit\": \"%\", \"basis\": \"<one line>\"}, ...], \"afe\": \"<id>\", \"afe_per_module\": <int>, \"chains_per_rack\": <int>, \"current_sensor\": \"<id>\", \"mcu\": \"<id>\", \"string_contactor\": \"<id>\", \"precharge_resistor\": \"<id>\", \"balancing\": \"internal\" or \"<id>\", \"hold_up\": \"none\" or \"<id>\", \"imd_location\": \"rack\" or \"plant\", \"imd\": \"<id>\"}",
  "output_shape": "{\"requirements\": [{\"id\": \"R-SOC\", \"parent\": \"SN-<n>\", \"value\": <number>, \"unit\": \"%\", \"basis\": \"<one line>\"}, ...], \"afe\": \"<id>\", \"afe_per_module\": <int>, \"chains_per_rack\": <int>, \"current_sensor\": \"<id>\", \"mcu\": \"<id>\", \"string_contactor\": \"<id>\", \"precharge_resistor\": \"<id>\", \"balancing\": \"internal\" or \"<id>\", \"hold_up\": \"none\" or \"<id>\", \"imd_location\": \"rack\" or \"plant\", \"imd\": \"<id>\"}",
  "sources": [
    "German TSOs, PQ-Bedingungen v1.06 (2026-10-07), sec. 3.1.6: FCR limited-energy reserve, regelleistung.net",
    "IEC 60269-7 gBat battery fuse time-current behaviour as described in SIBA, Mersen and ETI battery-fuse catalogs",
    "LFP open-circuit voltage plateau and top-of-charge recalibration as described in public BMS application notes (TI, ADI)",
    "Precharge circuit design (time constant, resistor pulse energy, fault abort) as described in Sensata/GIGAVAC and TE application notes",
    "Cell monitoring chip, current sensor, contactor and MCU catalogs patterned on public datasheets; every value synthetic and perturbed per seed",
    "VDE-AR-N 4110 dynamic grid support for type 2 units and storage (ride through faults, including repeated faults and automatic reclosing) as summarised in VDE FNN, TCR medium voltage overview (2017)",
    "Fault-sequence shape patterned on Commission Regulation (EU) 2016/631 (RfG), Art. 14(3), Table 3.2 ranges for power park modules",
    "Insulation monitoring of unearthed (IT) DC systems, one active device per galvanically connected system, as described in IEC 61557-8 manufacturer application notes (Bender)"
  ],
  "seed": 10,
  "disciplines": [
    "electronics",
    "embedded",
    "electrical",
    "battery",
    "systems"
  ]
}