{
  "id": "bms4_017",
  "domain": "bms",
  "mode": "hidden",
  "level": 4,
  "plant": {
    "cells_series": 384,
    "strings_parallel": 15,
    "module_cells": 16,
    "modules_per_string": 24,
    "ntc_per_module": 4,
    "can_needed": 3,
    "adc_needed": 8,
    "i_string_a": 175.9,
    "v_string_max": 1401.6,
    "q_eol_ah": 224.7,
    "soc_window_pct": 80.0,
    "e_poi_mwh": 3.0087,
    "e_aux_mwh": 0.089,
    "e_req_mwh": 2.75,
    "duration_h": 1,
    "pcs": "PCS-3",
    "pcs_count": 2,
    "pcs_kva": 2418,
    "dc_link_mf": 4.9,
    "fuse": "FU-10",
    "fuse_i_n": 400,
    "dc_route_m": 40,
    "fuse_curve_s": {
      "1.6": 4470.0,
      "2": 285.0,
      "3": 27.9,
      "4": 6.45,
      "5": 1.46,
      "7": 0.265,
      "10": 0.048,
      "15": 0.00701,
      "20": 0.00354
    }
  },
  "cell": {
    "chemistry": "LFP prismatic",
    "v_nom": 3.2,
    "v_max": 3.65,
    "q_ah": 280.0,
    "c_cont": 1.0,
    "soc_min": 0.1,
    "soc_max": 0.9,
    "ocv": {
      "0": 2.95,
      "5": 3.168,
      "10": 3.209,
      "20": 3.25,
      "30": 3.275,
      "40": 3.286,
      "50": 3.29,
      "60": 3.295,
      "70": 3.316,
      "80": 3.331,
      "85": 3.333,
      "90": 3.335,
      "95": 3.346,
      "100": 3.401
    },
    "ov_disconnect_ms": 150,
    "v_ov_limit": 3.75,
    "pulse_limit_s": {
      "2": 54.3,
      "3": 8.01,
      "5": 2.02,
      "10": 0.249,
      "20": 0.0183,
      "50": 0.00233
    },
    "self_discharge_spread_pct_month": {
      "25": 1.02,
      "35": 2.04,
      "45": 4.08
    }
  },
  "operations": {
    "recal_soc_pct": 90,
    "recal_interval_h": 24,
    "cell_temp_c": 30.0,
    "balancing_h_per_day": 4.0
  },
  "firmware": {
    "filter_samples": 4,
    "oc_trip_a": 308,
    "precharge_delta": 0.02,
    "precharge_check_s": 1.0,
    "precharge_relay_peak_a": 80,
    "startup_overhead_s": 0.5
  },
  "needs": {
    "dc_ready_s": 10.0
  },
  "grid_fault": {
    "u_ret_pu": 0.15,
    "t_fault_s": 0.15,
    "t_recover_s": 1.5,
    "t_dead_s": 0.3
  },
  "aux_supply": {
    "u_min_pu": 0.5,
    "hold_up_s": 0.02
  },
  "earthing": {
    "rack_uf": 1.54,
    "pcs_uf": 30.0,
    "cable_nf_per_m": 0.26
  },
  "afes": [
    {
      "id": "AFE-1",
      "channels": 12,
      "err_25_mv": 2.18,
      "err_full_mv": 6.36,
      "t_conv_ms": 1.4,
      "t_read_ms": 0.66,
      "max_chain": 32,
      "temp_inputs": 6,
      "bal_internal_ma": 60,
      "price": 6.61
    },
    {
      "id": "AFE-2",
      "channels": 14,
      "err_25_mv": 1.16,
      "err_full_mv": 4.1,
      "t_conv_ms": 2.11,
      "t_read_ms": 0.86,
      "max_chain": 24,
      "temp_inputs": 8,
      "bal_internal_ma": 100,
      "price": 11.33
    },
    {
      "id": "AFE-3",
      "channels": 16,
      "err_25_mv": 1.57,
      "err_full_mv": 3.84,
      "t_conv_ms": 2.45,
      "t_read_ms": 1.07,
      "max_chain": 20,
      "temp_inputs": 8,
      "bal_internal_ma": 150,
      "price": 12.32
    },
    {
      "id": "AFE-4",
      "channels": 18,
      "err_25_mv": 0.87,
      "err_full_mv": 2.24,
      "t_conv_ms": 3.2,
      "t_read_ms": 1.19,
      "max_chain": 16,
      "temp_inputs": 9,
      "bal_internal_ma": 200,
      "price": 16.96
    },
    {
      "id": "AFE-5",
      "channels": 16,
      "err_25_mv": 0.9,
      "err_full_mv": 1.59,
      "t_conv_ms": 1.65,
      "t_read_ms": 0.54,
      "max_chain": 40,
      "temp_inputs": 10,
      "bal_internal_ma": 300,
      "price": 26.74
    }
  ],
  "current_sensors": [
    {
      "id": "CS-1",
      "type": "shunt + isolated amplifier",
      "range_a": 1500,
      "offset_a": 0.0355,
      "gain_pct": 0.3,
      "w": 1.2,
      "price": 84.01
    },
    {
      "id": "CS-2",
      "type": "shunt + isolated amplifier",
      "range_a": 3000,
      "offset_a": 0.0766,
      "gain_pct": 0.3,
      "w": 1.2,
      "price": 103.06
    },
    {
      "id": "CS-3",
      "type": "shunt + isolated amplifier",
      "range_a": 6000,
      "offset_a": 0.1599,
      "gain_pct": 0.3,
      "w": 1.2,
      "price": 125.01
    },
    {
      "id": "CS-4",
      "type": "open-loop Hall",
      "range_a": 1500,
      "offset_a": 0.5891,
      "gain_pct": 1.0,
      "w": 0.6,
      "price": 27.05
    },
    {
      "id": "CS-5",
      "type": "open-loop Hall",
      "range_a": 3000,
      "offset_a": 1.213,
      "gain_pct": 1.0,
      "w": 0.6,
      "price": 33.16
    },
    {
      "id": "CS-6",
      "type": "open-loop Hall",
      "range_a": 6000,
      "offset_a": 2.6412,
      "gain_pct": 1.0,
      "w": 0.6,
      "price": 39.8
    },
    {
      "id": "CS-7",
      "type": "closed-loop Hall",
      "range_a": 1500,
      "offset_a": 0.1302,
      "gain_pct": 0.3,
      "w": 2.5,
      "price": 103.53
    },
    {
      "id": "CS-8",
      "type": "closed-loop Hall",
      "range_a": 3000,
      "offset_a": 0.2412,
      "gain_pct": 0.3,
      "w": 4.5,
      "price": 160.25
    },
    {
      "id": "CS-9",
      "type": "dual-channel Hall, 500 A fine channel",
      "range_a": 3000,
      "offset_a": 0.1447,
      "gain_pct": 0.5,
      "w": 0.8,
      "price": 51.03
    },
    {
      "id": "CS-10",
      "type": "dual-channel Hall, 500 A fine channel",
      "range_a": 6000,
      "offset_a": 0.14,
      "gain_pct": 0.5,
      "w": 0.8,
      "price": 64.46
    },
    {
      "id": "CS-11",
      "type": "fluxgate",
      "range_a": 1500,
      "offset_a": 0.0107,
      "gain_pct": 0.05,
      "w": 3.0,
      "price": 323.92
    },
    {
      "id": "CS-12",
      "type": "fluxgate",
      "range_a": 3000,
      "offset_a": 0.0221,
      "gain_pct": 0.05,
      "w": 5.0,
      "price": 438.37
    }
  ],
  "contactors": [
    {
      "id": "K-1",
      "i_rated_a": 250,
      "u_dc": 1500,
      "i_break_a": 1500,
      "t_open_ms": 25,
      "hold_w": 4,
      "price": 168.09
    },
    {
      "id": "K-2",
      "i_rated_a": 400,
      "u_dc": 1500,
      "i_break_a": 3000,
      "t_open_ms": 30,
      "hold_w": 6,
      "price": 235.96
    },
    {
      "id": "K-3",
      "i_rated_a": 500,
      "u_dc": 1500,
      "i_break_a": 4000,
      "t_open_ms": 35,
      "hold_w": 8,
      "price": 296.75
    },
    {
      "id": "K-4",
      "i_rated_a": 630,
      "u_dc": 1500,
      "i_break_a": 5000,
      "t_open_ms": 40,
      "hold_w": 10,
      "price": 369.82
    },
    {
      "id": "K-5",
      "i_rated_a": 400,
      "u_dc": 1500,
      "i_break_a": 6000,
      "t_open_ms": 20,
      "hold_w": 7,
      "price": 448.5
    },
    {
      "id": "K-6",
      "i_rated_a": 800,
      "u_dc": 1500,
      "i_break_a": 8000,
      "t_open_ms": 50,
      "hold_w": 14,
      "price": 669.42
    }
  ],
  "mcus": [
    {
      "id": "MCU-1",
      "chain_ports": 1,
      "can_ports": 2,
      "adc_channels": 8,
      "cycle_ms": 10,
      "w": 2.5,
      "price": 5.14
    },
    {
      "id": "MCU-2",
      "chain_ports": 2,
      "can_ports": 2,
      "adc_channels": 16,
      "cycle_ms": 10,
      "w": 3.0,
      "price": 9.95
    },
    {
      "id": "MCU-3",
      "chain_ports": 2,
      "can_ports": 3,
      "adc_channels": 24,
      "cycle_ms": 5,
      "w": 4.0,
      "price": 11.98
    },
    {
      "id": "MCU-4",
      "chain_ports": 4,
      "can_ports": 3,
      "adc_channels": 32,
      "cycle_ms": 5,
      "w": 5.0,
      "price": 20.65
    }
  ],
  "hold_ups": [
    {
      "id": "HB-1",
      "j": 20,
      "price": 15.47
    },
    {
      "id": "HB-2",
      "j": 50,
      "price": 28.62
    },
    {
      "id": "HB-3",
      "j": 100,
      "price": 42.12
    },
    {
      "id": "HB-4",
      "j": 250,
      "price": 75.32
    }
  ],
  "imds": [
    {
      "id": "IMD-1",
      "max_uf": 50,
      "w": 2.0,
      "price": 252.2
    },
    {
      "id": "IMD-2",
      "max_uf": 150,
      "w": 2.0,
      "price": 434.16
    },
    {
      "id": "IMD-3",
      "max_uf": 500,
      "w": 3.0,
      "price": 596.7
    },
    {
      "id": "IMD-4",
      "max_uf": 1000,
      "w": 3.0,
      "price": 880.96
    },
    {
      "id": "IMD-5",
      "max_uf": 3000,
      "w": 4.0,
      "price": 1749.93
    }
  ],
  "precharge_resistors": [
    {
      "id": "PR-1",
      "ohm": 10,
      "pulse_j": 3000,
      "price": 9.15
    },
    {
      "id": "PR-2",
      "ohm": 10,
      "pulse_j": 8000,
      "price": 13.89
    },
    {
      "id": "PR-3",
      "ohm": 10,
      "pulse_j": 20000,
      "price": 25.91
    },
    {
      "id": "PR-4",
      "ohm": 10,
      "pulse_j": 50000,
      "price": 64.48
    },
    {
      "id": "PR-5",
      "ohm": 10,
      "pulse_j": 100000,
      "price": 113.46
    },
    {
      "id": "PR-6",
      "ohm": 15,
      "pulse_j": 3000,
      "price": 9.08
    },
    {
      "id": "PR-7",
      "ohm": 15,
      "pulse_j": 8000,
      "price": 15.52
    },
    {
      "id": "PR-8",
      "ohm": 15,
      "pulse_j": 20000,
      "price": 28.77
    },
    {
      "id": "PR-9",
      "ohm": 15,
      "pulse_j": 50000,
      "price": 58.14
    },
    {
      "id": "PR-10",
      "ohm": 15,
      "pulse_j": 100000,
      "price": 103.56
    },
    {
      "id": "PR-11",
      "ohm": 22,
      "pulse_j": 3000,
      "price": 8.13
    },
    {
      "id": "PR-12",
      "ohm": 22,
      "pulse_j": 8000,
      "price": 16.08
    },
    {
      "id": "PR-13",
      "ohm": 22,
      "pulse_j": 20000,
      "price": 26.79
    },
    {
      "id": "PR-14",
      "ohm": 22,
      "pulse_j": 50000,
      "price": 61.85
    },
    {
      "id": "PR-15",
      "ohm": 22,
      "pulse_j": 100000,
      "price": 112.92
    },
    {
      "id": "PR-16",
      "ohm": 33,
      "pulse_j": 3000,
      "price": 9.39
    },
    {
      "id": "PR-17",
      "ohm": 33,
      "pulse_j": 8000,
      "price": 14.13
    },
    {
      "id": "PR-18",
      "ohm": 33,
      "pulse_j": 20000,
      "price": 26.03
    },
    {
      "id": "PR-19",
      "ohm": 33,
      "pulse_j": 50000,
      "price": 61.82
    },
    {
      "id": "PR-20",
      "ohm": 33,
      "pulse_j": 100000,
      "price": 115.67
    },
    {
      "id": "PR-21",
      "ohm": 47,
      "pulse_j": 3000,
      "price": 8.79
    },
    {
      "id": "PR-22",
      "ohm": 47,
      "pulse_j": 8000,
      "price": 16.1
    },
    {
      "id": "PR-23",
      "ohm": 47,
      "pulse_j": 20000,
      "price": 29.23
    },
    {
      "id": "PR-24",
      "ohm": 47,
      "pulse_j": 50000,
      "price": 68.55
    },
    {
      "id": "PR-25",
      "ohm": 47,
      "pulse_j": 100000,
      "price": 117.99
    },
    {
      "id": "PR-26",
      "ohm": 68,
      "pulse_j": 3000,
      "price": 9.1
    },
    {
      "id": "PR-27",
      "ohm": 68,
      "pulse_j": 8000,
      "price": 18.37
    },
    {
      "id": "PR-28",
      "ohm": 68,
      "pulse_j": 20000,
      "price": 32.26
    },
    {
      "id": "PR-29",
      "ohm": 68,
      "pulse_j": 50000,
      "price": 62.22
    },
    {
      "id": "PR-30",
      "ohm": 68,
      "pulse_j": 100000,
      "price": 112.63
    },
    {
      "id": "PR-31",
      "ohm": 100,
      "pulse_j": 3000,
      "price": 10.33
    },
    {
      "id": "PR-32",
      "ohm": 100,
      "pulse_j": 8000,
      "price": 15.29
    },
    {
      "id": "PR-33",
      "ohm": 100,
      "pulse_j": 20000,
      "price": 29.97
    },
    {
      "id": "PR-34",
      "ohm": 100,
      "pulse_j": 50000,
      "price": 56.1
    },
    {
      "id": "PR-35",
      "ohm": 100,
      "pulse_j": 100000,
      "price": 101.71
    },
    {
      "id": "PR-36",
      "ohm": 150,
      "pulse_j": 3000,
      "price": 8.14
    },
    {
      "id": "PR-37",
      "ohm": 150,
      "pulse_j": 8000,
      "price": 17.02
    },
    {
      "id": "PR-38",
      "ohm": 150,
      "pulse_j": 20000,
      "price": 28.09
    },
    {
      "id": "PR-39",
      "ohm": 150,
      "pulse_j": 50000,
      "price": 62.27
    },
    {
      "id": "PR-40",
      "ohm": 150,
      "pulse_j": 100000,
      "price": 108.6
    },
    {
      "id": "PR-41",
      "ohm": 220,
      "pulse_j": 3000,
      "price": 9.34
    },
    {
      "id": "PR-42",
      "ohm": 220,
      "pulse_j": 8000,
      "price": 15.49
    },
    {
      "id": "PR-43",
      "ohm": 220,
      "pulse_j": 20000,
      "price": 30.53
    },
    {
      "id": "PR-44",
      "ohm": 220,
      "pulse_j": 50000,
      "price": 54.29
    },
    {
      "id": "PR-45",
      "ohm": 220,
      "pulse_j": 100000,
      "price": 100.92
    }
  ],
  "balancing_stages": [
    {
      "id": "BAL-1",
      "i_ma": 200,
      "price": 19.81
    },
    {
      "id": "BAL-2",
      "i_ma": 500,
      "price": 31.61
    },
    {
      "id": "BAL-3",
      "i_ma": 1000,
      "price": 51.88
    }
  ],
  "objective": {
    "minimize": "cost",
    "optimum": 10007.31,
    "tolerance": 0.05
  },
  "title": "Battery management and DC protection for a storage plant",
  "description": "Work package: battery management system (BMS) and DC string protection for a grid-connected lithium iron phosphate storage plant in Germany. The system team has closed the plant design and hands it over; the plant itself cannot change. Your team designs the rack BMS (one per string, identical for every rack) and writes down the requirements it derives.\n\nStakeholder needs:\n  SN-1: usable energy 2.750 MWh at the connection point (requirement including the project margin) at end of service life, 1 h duration, within the cell manufacturer's recommended SOC window.\n  SN-3: DC bus of a PCS ready within 10 s of a start command.\n  SN-4: cells operated within the cell manufacturer's safety limits at all times, including faults.\n  SN-5: lowest BMS and protection cost for the plant.\n  SN-6: compliance with the network operator's connection letter and technical connection rules.\n\nHandover from the system team (end of life where it matters):\n  15 strings (one per rack) of 384 cells in series: 24 modules of 16 cells, 4 temperature sensors per module.\n  String current at rated power 175.9 A; string voltage at full charge 1401.6 V.\n  Cell capacity at end of life 224.7 Ah. SOC window 10-90%.\n  Usable energy at the connection point at end of life over the full window, net of auxiliaries: 3.0087 MWh; auxiliary energy during a full 1 h discharge: 0.089 MWh.\n  PCS: 2 x PCS-3 (2418 kVA), strings on one PCS share its DC bus; DC-link capacitance 4.9 mF per PCS.\n  String fuse FU-10: gBat, 400 A. Pre-arcing time by multiple of rated current: 1.6 x: 4470.0, 2 x: 285.0, 3 x: 27.9, 4 x: 6.45, 5 x: 1.46, 7 x: 0.265, 10 x: 0.048, 15 x: 0.00701, 20 x: 0.00354 s.\n  DC cable route rack to PCS 40 m per string (two conductors).\n  The PCS units are transformerless; their AC outputs share one low-voltage winding of the step-up transformer, whose star point is not earthed. Earth capacitance (Y-capacitors and stray): 1.54 uF per rack, 30 uF per PCS, 0.26 nF per metre per DC conductor.\n  Auxiliary supply: from the plant's medium-voltage busbar through an auxiliary transformer; each rack's 24 V control supply (MCU, contactor coil, current sensor and anything else in the rack) comes from a power supply that works down to 50% of nominal input voltage and holds up 20 ms after that.\n  Rack controller interfaces: 3 CAN buses (PCS, energy management, fire system), 8 analogue channels (current, voltages on both sides of the contactor, insulation monitoring, spares).\n\nCell datasheet (LFP prismatic, 280 Ah, 3.2 V nominal, charge to 3.65 V, continuous 1 C):\n  Open-circuit voltage by SOC %: 0: 2.95, 5: 3.168, 10: 3.209, 20: 3.25, 30: 3.275, 40: 3.286, 50: 3.29, 60: 3.295, 70: 3.316, 80: 3.331, 85: 3.333, 90: 3.335, 95: 3.346, 100: 3.401 V.\n  Safety limit: above 3.75 V the cell must be disconnected within 150 ms.\n  Short-time current limit by multiple of 1 C: 2 C: 54.3, 3 C: 8.01, 5 C: 2.02, 10 C: 0.249, 20 C: 0.0183, 50 C: 0.00233 s.\n  Cell-to-cell spread in self-discharge, % of capacity per month, by cell temperature: 25 C: 1.02, 35 C: 2.04, 45 C: 4.08.\n\nNetwork operator's connection letter (extract): the network uses automatic reclosing with a dead time of 0.3 s. Fault sequence for the plant's compliance tests: the voltage at the connection point falls to 15% for 150 ms, then recovers linearly to 90% over 1.5 s.\n\nOperations:\n  The plant cycles daily and reaches the top of its window every day.\n  Recalibration: the plant rests 30 min at 90% SOC and the BMS resets SOC from the open-circuit voltage.\n  Between recalibrations the BMS counts charge. Current sensors are auto-zeroed while the contactor is open.\n  The HVAC holds the cells at 30 C. Balancing can run 4 h per day.\n\nFirmware team (fixed):\n  Cell over-voltage is confirmed after 4 consecutive scans of the whole daisy chain, then the MCU opens the string contactor in its next control cycle.\n  Overcurrent trip at 308 A from the current sensor (no daisy chain in this path); above the contactor's breaking capability the BMS keeps it closed and leaves interruption to the fuse.\n  Precharge: the main contactor closes when the DC bus is within 2% of the string voltage. The BMS checks the bus voltage 1 s after starting precharge and aborts if it has not risen. The precharge relay is rated 80 A peak. The start sequence before precharge takes 0.5 s.\n\nCell monitoring chips (id: cell channels, voltage error mV at 25 C / over -40 to 105 C, conversion ms (all cells at once), readout ms per chip on the daisy chain, max chips per chain, temperature inputs, internal balancing mA, price; a chip monitors cells of one module only):\n  AFE-1: 12, 2.18 / 6.36 mV, 1.4 ms, 0.66 ms, 32, 6, 60 mA, 6.61\n  AFE-2: 14, 1.16 / 4.1 mV, 2.11 ms, 0.86 ms, 24, 8, 100 mA, 11.33\n  AFE-3: 16, 1.57 / 3.84 mV, 2.45 ms, 1.07 ms, 20, 8, 150 mA, 12.32\n  AFE-4: 18, 0.87 / 2.24 mV, 3.2 ms, 1.19 ms, 16, 9, 200 mA, 16.96\n  AFE-5: 16, 0.9 / 1.59 mV, 1.65 ms, 0.54 ms, 40, 10, 300 mA, 26.74\n\nCurrent sensors (id: type, highest current measured A, residual offset A after auto-zero over temperature (fine channel for dual-channel sensors), gain error %, power W at 24 V, price):\n  CS-1: shunt + isolated amplifier, 1500 A, 0.0355 A, 0.3%, 1.2 W, 84.01\n  CS-2: shunt + isolated amplifier, 3000 A, 0.0766 A, 0.3%, 1.2 W, 103.06\n  CS-3: shunt + isolated amplifier, 6000 A, 0.1599 A, 0.3%, 1.2 W, 125.01\n  CS-4: open-loop Hall, 1500 A, 0.5891 A, 1.0%, 0.6 W, 27.05\n  CS-5: open-loop Hall, 3000 A, 1.213 A, 1.0%, 0.6 W, 33.16\n  CS-6: open-loop Hall, 6000 A, 2.6412 A, 1.0%, 0.6 W, 39.80\n  CS-7: closed-loop Hall, 1500 A, 0.1302 A, 0.3%, 2.5 W, 103.53\n  CS-8: closed-loop Hall, 3000 A, 0.2412 A, 0.3%, 4.5 W, 160.25\n  CS-9: dual-channel Hall, 500 A fine channel, 3000 A, 0.1447 A, 0.5%, 0.8 W, 51.03\n  CS-10: dual-channel Hall, 500 A fine channel, 6000 A, 0.14 A, 0.5%, 0.8 W, 64.46\n  CS-11: fluxgate, 1500 A, 0.0107 A, 0.05%, 3.0 W, 323.92\n  CS-12: fluxgate, 3000 A, 0.0221 A, 0.05%, 5.0 W, 438.37\n\nString contactors (id: rated current A, rated DC voltage V, breaking current A at 1500 V DC, opening time ms, coil holding power W at 24 V, price):\n  K-1: 250 A, 1500 V, 1500 A, 25 ms, 4 W, 168.09\n  K-2: 400 A, 1500 V, 3000 A, 30 ms, 6 W, 235.96\n  K-3: 500 A, 1500 V, 4000 A, 35 ms, 8 W, 296.75\n  K-4: 630 A, 1500 V, 5000 A, 40 ms, 10 W, 369.82\n  K-5: 400 A, 1500 V, 6000 A, 20 ms, 7 W, 448.50\n  K-6: 800 A, 1500 V, 8000 A, 50 ms, 14 W, 669.42\n\nRack MCUs (id: daisy-chain ports, CAN ports, ADC channels, control cycle ms, board power W at 24 V, price):\n  MCU-1: 1, 2, 8, 10 ms, 2.5 W, 5.14\n  MCU-2: 2, 2, 16, 10 ms, 3.0 W, 9.95\n  MCU-3: 2, 3, 24, 5 ms, 4.0 W, 11.98\n  MCU-4: 4, 3, 32, 5 ms, 5.0 W, 20.65\n\nPrecharge resistors (id: ohm, single-pulse energy J, price):\n  PR-1: 10 ohm, 3000 J, 9.15\n  PR-2: 10 ohm, 8000 J, 13.89\n  PR-3: 10 ohm, 20000 J, 25.91\n  PR-4: 10 ohm, 50000 J, 64.48\n  PR-5: 10 ohm, 100000 J, 113.46\n  PR-6: 15 ohm, 3000 J, 9.08\n  PR-7: 15 ohm, 8000 J, 15.52\n  PR-8: 15 ohm, 20000 J, 28.77\n  PR-9: 15 ohm, 50000 J, 58.14\n  PR-10: 15 ohm, 100000 J, 103.56\n  PR-11: 22 ohm, 3000 J, 8.13\n  PR-12: 22 ohm, 8000 J, 16.08\n  PR-13: 22 ohm, 20000 J, 26.79\n  PR-14: 22 ohm, 50000 J, 61.85\n  PR-15: 22 ohm, 100000 J, 112.92\n  PR-16: 33 ohm, 3000 J, 9.39\n  PR-17: 33 ohm, 8000 J, 14.13\n  PR-18: 33 ohm, 20000 J, 26.03\n  PR-19: 33 ohm, 50000 J, 61.82\n  PR-20: 33 ohm, 100000 J, 115.67\n  PR-21: 47 ohm, 3000 J, 8.79\n  PR-22: 47 ohm, 8000 J, 16.10\n  PR-23: 47 ohm, 20000 J, 29.23\n  PR-24: 47 ohm, 50000 J, 68.55\n  PR-25: 47 ohm, 100000 J, 117.99\n  PR-26: 68 ohm, 3000 J, 9.10\n  PR-27: 68 ohm, 8000 J, 18.37\n  PR-28: 68 ohm, 20000 J, 32.26\n  PR-29: 68 ohm, 50000 J, 62.22\n  PR-30: 68 ohm, 100000 J, 112.63\n  PR-31: 100 ohm, 3000 J, 10.33\n  PR-32: 100 ohm, 8000 J, 15.29\n  PR-33: 100 ohm, 20000 J, 29.97\n  PR-34: 100 ohm, 50000 J, 56.10\n  PR-35: 100 ohm, 100000 J, 101.71\n  PR-36: 150 ohm, 3000 J, 8.14\n  PR-37: 150 ohm, 8000 J, 17.02\n  PR-38: 150 ohm, 20000 J, 28.09\n  PR-39: 150 ohm, 50000 J, 62.27\n  PR-40: 150 ohm, 100000 J, 108.60\n  PR-41: 220 ohm, 3000 J, 9.34\n  PR-42: 220 ohm, 8000 J, 15.49\n  PR-43: 220 ohm, 20000 J, 30.53\n  PR-44: 220 ohm, 50000 J, 54.29\n  PR-45: 220 ohm, 100000 J, 100.92\n\nExternal balancing stages, one per module (id: balancing current mA, price per module); or use the chip's internal balancing:\n  BAL-1: 200 mA, 19.81\n  BAL-2: 500 mA, 31.61\n  BAL-3: 1000 mA, 51.88\n\n24 V hold-up modules, one per rack, or none (id: usable energy J, price):\n  HB-1: 20 J, 15.47\n  HB-2: 50 J, 28.62\n  HB-3: 100 J, 42.12\n  HB-4: 250 J, 75.32\n\nInsulation monitoring devices, fitted in every rack or once for the plant (id: maximum system leakage capacitance uF, power W at 24 V, price):\n  IMD-1: 50 uF, 2.0 W, 252.20\n  IMD-2: 150 uF, 2.0 W, 434.16\n  IMD-3: 500 uF, 3.0 W, 596.70\n  IMD-4: 1000 uF, 3.0 W, 880.96\n  IMD-5: 3000 uF, 4.0 W, 1749.93\n\nDerived requirements to write down, each traced to the stakeholder need it comes from, with a value that follows from the data: R-SOC (maximum SOC error, %), R-TRIP (maximum over-voltage disconnect time, ms), R-PRE (maximum precharge time, s), R-BAL (minimum balancing current, mA), R-BRK (minimum DC breaking current of the string contactor, A), R-RIDE (minimum time the rack's 24 V must be bridged by its hold-up, s), R-IMD (minimum system leakage capacitance rating of the insulation monitoring, uF).\n\nObjective: minimize the BMS and protection price for the plant (monitoring chips, balancing stages, current sensor, MCU, contactor, precharge resistor and hold-up for every rack, and the insulation monitoring). The design must meet every stakeholder need, and every requirement that follows from them and from the data, whether or not it is listed here; its price must be within 5% of the cheapest design that does. Return {\"requirements\": [{\"id\": \"R-SOC\", \"parent\": \"SN-<n>\", \"value\": <number>, \"unit\": \"%\", \"basis\": \"<one line>\"}, ...], \"afe\": \"<id>\", \"afe_per_module\": <int>, \"chains_per_rack\": <int>, \"current_sensor\": \"<id>\", \"mcu\": \"<id>\", \"string_contactor\": \"<id>\", \"precharge_resistor\": \"<id>\", \"balancing\": \"internal\" or \"<id>\", \"hold_up\": \"none\" or \"<id>\", \"imd_location\": \"rack\" or \"plant\", \"imd\": \"<id>\"}",
  "output_shape": "{\"requirements\": [{\"id\": \"R-SOC\", \"parent\": \"SN-<n>\", \"value\": <number>, \"unit\": \"%\", \"basis\": \"<one line>\"}, ...], \"afe\": \"<id>\", \"afe_per_module\": <int>, \"chains_per_rack\": <int>, \"current_sensor\": \"<id>\", \"mcu\": \"<id>\", \"string_contactor\": \"<id>\", \"precharge_resistor\": \"<id>\", \"balancing\": \"internal\" or \"<id>\", \"hold_up\": \"none\" or \"<id>\", \"imd_location\": \"rack\" or \"plant\", \"imd\": \"<id>\"}",
  "sources": [
    "German TSOs, PQ-Bedingungen v1.06 (2026-10-07), sec. 3.1.6: FCR limited-energy reserve, regelleistung.net",
    "IEC 60269-7 gBat battery fuse time-current behaviour as described in SIBA, Mersen and ETI battery-fuse catalogs",
    "LFP open-circuit voltage plateau and top-of-charge recalibration as described in public BMS application notes (TI, ADI)",
    "Precharge circuit design (time constant, resistor pulse energy, fault abort) as described in Sensata/GIGAVAC and TE application notes",
    "Cell monitoring chip, current sensor, contactor and MCU catalogs patterned on public datasheets; every value synthetic and perturbed per seed",
    "VDE-AR-N 4110 dynamic grid support for type 2 units and storage (ride through faults, including repeated faults and automatic reclosing) as summarised in VDE FNN, TCR medium voltage overview (2017)",
    "Fault-sequence shape patterned on Commission Regulation (EU) 2016/631 (RfG), Art. 14(3), Table 3.2 ranges for power park modules",
    "Insulation monitoring of unearthed (IT) DC systems, one active device per galvanically connected system, as described in IEC 61557-8 manufacturer application notes (Bender)"
  ],
  "seed": 17,
  "disciplines": [
    "electronics",
    "embedded",
    "electrical",
    "battery",
    "systems"
  ]
}
