{
  "id": "bms4_035",
  "domain": "bms",
  "mode": "hidden",
  "level": 4,
  "plant": {
    "cells_series": 336,
    "strings_parallel": 11,
    "module_cells": 16,
    "modules_per_string": 21,
    "ntc_per_module": 4,
    "can_needed": 2,
    "adc_needed": 10,
    "i_string_a": 108.3,
    "v_string_max": 1226.4,
    "q_eol_ah": 262.7,
    "soc_window_pct": 85.0,
    "e_poi_mwh": 2.447,
    "e_aux_mwh": 0.0513,
    "e_req_mwh": 2.2,
    "duration_h": 2,
    "pcs": "PCS-1",
    "pcs_count": 2,
    "pcs_kva": 1029,
    "dc_link_mf": 2.5,
    "fuse": "FU-4",
    "fuse_i_n": 315,
    "fuse_curve_s": {
      "1.6": 4210.0,
      "2": 336.0,
      "3": 24.4,
      "4": 7.12,
      "5": 1.58,
      "7": 0.243,
      "10": 0.0338,
      "15": 0.00656,
      "20": 0.00313
    }
  },
  "cell": {
    "chemistry": "LFP prismatic",
    "v_nom": 3.2,
    "v_max": 3.65,
    "q_ah": 314.0,
    "c_cont": 0.5,
    "soc_min": 0.1,
    "soc_max": 0.95,
    "ocv": {
      "0": 2.949,
      "5": 3.171,
      "10": 3.212,
      "20": 3.252,
      "30": 3.274,
      "40": 3.284,
      "50": 3.289,
      "60": 3.296,
      "70": 3.317,
      "80": 3.328,
      "85": 3.335,
      "90": 3.332,
      "95": 3.343,
      "100": 3.398
    },
    "ov_disconnect_ms": 100,
    "v_ov_limit": 3.75,
    "pulse_limit_s": {
      "2": 56.6,
      "3": 9.36,
      "5": 1.92,
      "10": 0.218,
      "20": 0.023,
      "50": 0.0017
    },
    "self_discharge_spread_pct_month": {
      "25": 0.84,
      "35": 1.68,
      "45": 3.36
    }
  },
  "operations": {
    "recal_soc_pct": 95,
    "recal_interval_h": 24,
    "cell_temp_c": 25.0,
    "balancing_h_per_day": 6.0
  },
  "firmware": {
    "filter_samples": 3,
    "oc_trip_a": 173,
    "precharge_delta": 0.05,
    "precharge_check_s": 1.0,
    "precharge_relay_peak_a": 50,
    "startup_overhead_s": 0.5
  },
  "needs": {
    "dc_ready_s": 5.0
  },
  "afes": [
    {
      "id": "AFE-1",
      "channels": 12,
      "err_25_mv": 2.15,
      "err_full_mv": 6.57,
      "t_conv_ms": 1.63,
      "t_read_ms": 0.64,
      "max_chain": 32,
      "temp_inputs": 6,
      "bal_internal_ma": 60,
      "price": 6.27
    },
    {
      "id": "AFE-2",
      "channels": 14,
      "err_25_mv": 1.15,
      "err_full_mv": 4.74,
      "t_conv_ms": 1.89,
      "t_read_ms": 0.8,
      "max_chain": 24,
      "temp_inputs": 8,
      "bal_internal_ma": 100,
      "price": 9.24
    },
    {
      "id": "AFE-3",
      "channels": 16,
      "err_25_mv": 1.45,
      "err_full_mv": 3.82,
      "t_conv_ms": 2.63,
      "t_read_ms": 0.91,
      "max_chain": 20,
      "temp_inputs": 8,
      "bal_internal_ma": 150,
      "price": 12.52
    },
    {
      "id": "AFE-4",
      "channels": 18,
      "err_25_mv": 0.79,
      "err_full_mv": 2.4,
      "t_conv_ms": 2.74,
      "t_read_ms": 1.21,
      "max_chain": 16,
      "temp_inputs": 9,
      "bal_internal_ma": 200,
      "price": 14.64
    },
    {
      "id": "AFE-5",
      "channels": 16,
      "err_25_mv": 0.91,
      "err_full_mv": 1.38,
      "t_conv_ms": 1.46,
      "t_read_ms": 0.52,
      "max_chain": 40,
      "temp_inputs": 10,
      "bal_internal_ma": 300,
      "price": 23.81
    }
  ],
  "current_sensors": [
    {
      "id": "CS-1",
      "type": "shunt + isolated amplifier",
      "range_a": 1500,
      "offset_a": 0.0356,
      "gain_pct": 0.3,
      "price": 84.38
    },
    {
      "id": "CS-2",
      "type": "shunt + isolated amplifier",
      "range_a": 3000,
      "offset_a": 0.0696,
      "gain_pct": 0.3,
      "price": 84.87
    },
    {
      "id": "CS-3",
      "type": "shunt + isolated amplifier",
      "range_a": 6000,
      "offset_a": 0.1766,
      "gain_pct": 0.3,
      "price": 116.55
    },
    {
      "id": "CS-4",
      "type": "open-loop Hall",
      "range_a": 1500,
      "offset_a": 0.6528,
      "gain_pct": 1.0,
      "price": 26.97
    },
    {
      "id": "CS-5",
      "type": "open-loop Hall",
      "range_a": 3000,
      "offset_a": 1.0277,
      "gain_pct": 1.0,
      "price": 36.08
    },
    {
      "id": "CS-6",
      "type": "open-loop Hall",
      "range_a": 6000,
      "offset_a": 2.3294,
      "gain_pct": 1.0,
      "price": 39.63
    },
    {
      "id": "CS-7",
      "type": "closed-loop Hall",
      "range_a": 1500,
      "offset_a": 0.1158,
      "gain_pct": 0.3,
      "price": 100.0
    },
    {
      "id": "CS-8",
      "type": "closed-loop Hall",
      "range_a": 3000,
      "offset_a": 0.2545,
      "gain_pct": 0.3,
      "price": 168.32
    },
    {
      "id": "CS-9",
      "type": "dual-channel Hall, 500 A fine channel",
      "range_a": 3000,
      "offset_a": 0.1418,
      "gain_pct": 0.5,
      "price": 56.92
    },
    {
      "id": "CS-10",
      "type": "dual-channel Hall, 500 A fine channel",
      "range_a": 6000,
      "offset_a": 0.144,
      "gain_pct": 0.5,
      "price": 83.63
    },
    {
      "id": "CS-11",
      "type": "fluxgate",
      "range_a": 1500,
      "offset_a": 0.0126,
      "gain_pct": 0.05,
      "price": 298.08
    },
    {
      "id": "CS-12",
      "type": "fluxgate",
      "range_a": 3000,
      "offset_a": 0.0229,
      "gain_pct": 0.05,
      "price": 411.2
    }
  ],
  "contactors": [
    {
      "id": "K-1",
      "i_rated_a": 250,
      "u_dc": 1500,
      "i_break_a": 1500,
      "t_open_ms": 25,
      "price": 152.22
    },
    {
      "id": "K-2",
      "i_rated_a": 400,
      "u_dc": 1500,
      "i_break_a": 3000,
      "t_open_ms": 30,
      "price": 208.17
    },
    {
      "id": "K-3",
      "i_rated_a": 500,
      "u_dc": 1500,
      "i_break_a": 4000,
      "t_open_ms": 35,
      "price": 330.14
    },
    {
      "id": "K-4",
      "i_rated_a": 630,
      "u_dc": 1500,
      "i_break_a": 5000,
      "t_open_ms": 40,
      "price": 332.55
    },
    {
      "id": "K-5",
      "i_rated_a": 400,
      "u_dc": 1500,
      "i_break_a": 6000,
      "t_open_ms": 20,
      "price": 445.55
    },
    {
      "id": "K-6",
      "i_rated_a": 800,
      "u_dc": 1500,
      "i_break_a": 8000,
      "t_open_ms": 50,
      "price": 586.46
    }
  ],
  "mcus": [
    {
      "id": "MCU-1",
      "chain_ports": 1,
      "can_ports": 2,
      "adc_channels": 8,
      "cycle_ms": 10,
      "price": 5.61
    },
    {
      "id": "MCU-2",
      "chain_ports": 2,
      "can_ports": 2,
      "adc_channels": 16,
      "cycle_ms": 10,
      "price": 9.3
    },
    {
      "id": "MCU-3",
      "chain_ports": 2,
      "can_ports": 3,
      "adc_channels": 24,
      "cycle_ms": 5,
      "price": 15.33
    },
    {
      "id": "MCU-4",
      "chain_ports": 4,
      "can_ports": 3,
      "adc_channels": 32,
      "cycle_ms": 5,
      "price": 22.55
    }
  ],
  "precharge_resistors": [
    {
      "id": "PR-1",
      "ohm": 10,
      "pulse_j": 3000,
      "price": 10.26
    },
    {
      "id": "PR-2",
      "ohm": 10,
      "pulse_j": 8000,
      "price": 17.64
    },
    {
      "id": "PR-3",
      "ohm": 10,
      "pulse_j": 20000,
      "price": 29.21
    },
    {
      "id": "PR-4",
      "ohm": 10,
      "pulse_j": 50000,
      "price": 70.85
    },
    {
      "id": "PR-5",
      "ohm": 10,
      "pulse_j": 100000,
      "price": 119.69
    },
    {
      "id": "PR-6",
      "ohm": 15,
      "pulse_j": 3000,
      "price": 9.55
    },
    {
      "id": "PR-7",
      "ohm": 15,
      "pulse_j": 8000,
      "price": 18.32
    },
    {
      "id": "PR-8",
      "ohm": 15,
      "pulse_j": 20000,
      "price": 31.03
    },
    {
      "id": "PR-9",
      "ohm": 15,
      "pulse_j": 50000,
      "price": 54.66
    },
    {
      "id": "PR-10",
      "ohm": 15,
      "pulse_j": 100000,
      "price": 116.61
    },
    {
      "id": "PR-11",
      "ohm": 22,
      "pulse_j": 3000,
      "price": 9.71
    },
    {
      "id": "PR-12",
      "ohm": 22,
      "pulse_j": 8000,
      "price": 14.08
    },
    {
      "id": "PR-13",
      "ohm": 22,
      "pulse_j": 20000,
      "price": 28.78
    },
    {
      "id": "PR-14",
      "ohm": 22,
      "pulse_j": 50000,
      "price": 64.16
    },
    {
      "id": "PR-15",
      "ohm": 22,
      "pulse_j": 100000,
      "price": 107.96
    },
    {
      "id": "PR-16",
      "ohm": 33,
      "pulse_j": 3000,
      "price": 10.21
    },
    {
      "id": "PR-17",
      "ohm": 33,
      "pulse_j": 8000,
      "price": 15.04
    },
    {
      "id": "PR-18",
      "ohm": 33,
      "pulse_j": 20000,
      "price": 30.18
    },
    {
      "id": "PR-19",
      "ohm": 33,
      "pulse_j": 50000,
      "price": 63.24
    },
    {
      "id": "PR-20",
      "ohm": 33,
      "pulse_j": 100000,
      "price": 108.37
    },
    {
      "id": "PR-21",
      "ohm": 47,
      "pulse_j": 3000,
      "price": 10.15
    },
    {
      "id": "PR-22",
      "ohm": 47,
      "pulse_j": 8000,
      "price": 15.74
    },
    {
      "id": "PR-23",
      "ohm": 47,
      "pulse_j": 20000,
      "price": 33.28
    },
    {
      "id": "PR-24",
      "ohm": 47,
      "pulse_j": 50000,
      "price": 53.77
    },
    {
      "id": "PR-25",
      "ohm": 47,
      "pulse_j": 100000,
      "price": 100.0
    },
    {
      "id": "PR-26",
      "ohm": 68,
      "pulse_j": 3000,
      "price": 8.48
    },
    {
      "id": "PR-27",
      "ohm": 68,
      "pulse_j": 8000,
      "price": 17.72
    },
    {
      "id": "PR-28",
      "ohm": 68,
      "pulse_j": 20000,
      "price": 28.5
    },
    {
      "id": "PR-29",
      "ohm": 68,
      "pulse_j": 50000,
      "price": 60.93
    },
    {
      "id": "PR-30",
      "ohm": 68,
      "pulse_j": 100000,
      "price": 98.89
    },
    {
      "id": "PR-31",
      "ohm": 100,
      "pulse_j": 3000,
      "price": 8.51
    },
    {
      "id": "PR-32",
      "ohm": 100,
      "pulse_j": 8000,
      "price": 14.52
    },
    {
      "id": "PR-33",
      "ohm": 100,
      "pulse_j": 20000,
      "price": 33.09
    },
    {
      "id": "PR-34",
      "ohm": 100,
      "pulse_j": 50000,
      "price": 61.35
    },
    {
      "id": "PR-35",
      "ohm": 100,
      "pulse_j": 100000,
      "price": 97.11
    },
    {
      "id": "PR-36",
      "ohm": 150,
      "pulse_j": 3000,
      "price": 8.52
    },
    {
      "id": "PR-37",
      "ohm": 150,
      "pulse_j": 8000,
      "price": 16.49
    },
    {
      "id": "PR-38",
      "ohm": 150,
      "pulse_j": 20000,
      "price": 28.44
    },
    {
      "id": "PR-39",
      "ohm": 150,
      "pulse_j": 50000,
      "price": 56.32
    },
    {
      "id": "PR-40",
      "ohm": 150,
      "pulse_j": 100000,
      "price": 105.74
    },
    {
      "id": "PR-41",
      "ohm": 220,
      "pulse_j": 3000,
      "price": 9.33
    },
    {
      "id": "PR-42",
      "ohm": 220,
      "pulse_j": 8000,
      "price": 16.08
    },
    {
      "id": "PR-43",
      "ohm": 220,
      "pulse_j": 20000,
      "price": 27.64
    },
    {
      "id": "PR-44",
      "ohm": 220,
      "pulse_j": 50000,
      "price": 53.2
    },
    {
      "id": "PR-45",
      "ohm": 220,
      "pulse_j": 100000,
      "price": 124.23
    }
  ],
  "balancing_stages": [
    {
      "id": "BAL-1",
      "i_ma": 200,
      "price": 19.11
    },
    {
      "id": "BAL-2",
      "i_ma": 500,
      "price": 28.13
    },
    {
      "id": "BAL-3",
      "i_ma": 1000,
      "price": 45.3
    }
  ],
  "objective": {
    "minimize": "cost",
    "optimum": 6087.29,
    "tolerance": 0.05
  },
  "title": "Battery management and DC protection for a storage plant",
  "description": "Work package: battery management system (BMS) and DC string protection for a grid-connected lithium iron phosphate storage plant in Germany. The system team has closed the plant design and hands it over; the plant itself cannot change. Your team designs the rack BMS (one per string, identical for every rack) and writes down the requirements it derives.\n\nStakeholder needs:\n  SN-1: usable energy 2.200 MWh at the connection point (requirement including the project margin) at end of service life, 2 h duration, within the cell manufacturer's recommended SOC window.\n  SN-3: DC bus of a PCS ready within 5 s of a start command.\n  SN-4: cells operated within the cell manufacturer's safety limits at all times, including faults.\n  SN-5: lowest BMS and protection cost for the plant.\n\nHandover from the system team (end of life where it matters):\n  11 strings (one per rack) of 336 cells in series: 21 modules of 16 cells, 4 temperature sensors per module.\n  String current at rated power 108.3 A; string voltage at full charge 1226.4 V.\n  Cell capacity at end of life 262.7 Ah. SOC window 10-95%.\n  Usable energy at the connection point at end of life over the full window, net of auxiliaries: 2.447 MWh; auxiliary energy during a full 2 h discharge: 0.0513 MWh.\n  PCS: 2 x PCS-1 (1029 kVA), strings on one PCS share its DC bus; DC-link capacitance 2.5 mF per PCS.\n  String fuse FU-4: gBat, 315 A. Pre-arcing time by multiple of rated current: 1.6 x: 4210.0, 2 x: 336.0, 3 x: 24.4, 4 x: 7.12, 5 x: 1.58, 7 x: 0.243, 10 x: 0.0338, 15 x: 0.00656, 20 x: 0.00313 s.\n  Rack controller interfaces: 2 CAN buses (PCS, energy management), 10 analogue channels (current, voltages on both sides of the contactor, insulation monitoring, spares).\n\nCell datasheet (LFP prismatic, 314 Ah, 3.2 V nominal, charge to 3.65 V, continuous 0.5 C):\n  Open-circuit voltage by SOC %: 0: 2.949, 5: 3.171, 10: 3.212, 20: 3.252, 30: 3.274, 40: 3.284, 50: 3.289, 60: 3.296, 70: 3.317, 80: 3.328, 85: 3.335, 90: 3.332, 95: 3.343, 100: 3.398 V.\n  Safety limit: above 3.75 V the cell must be disconnected within 100 ms.\n  Short-time current limit by multiple of 1 C: 2 C: 56.6, 3 C: 9.36, 5 C: 1.92, 10 C: 0.218, 20 C: 0.023, 50 C: 0.0017 s.\n  Cell-to-cell spread in self-discharge, % of capacity per month, by cell temperature: 25 C: 0.84, 35 C: 1.68, 45 C: 3.36.\n\nOperations:\n  The plant cycles daily and reaches the top of its window every day.\n  Recalibration: the plant rests 30 min at 95% SOC and the BMS resets SOC from the open-circuit voltage.\n  Between recalibrations the BMS counts charge. Current sensors are auto-zeroed while the contactor is open.\n  The HVAC holds the cells at 25 C. Balancing can run 6 h per day.\n\nFirmware team (fixed):\n  Cell over-voltage is confirmed after 3 consecutive scans of the whole daisy chain, then the MCU opens the string contactor in its next control cycle.\n  Overcurrent trip at 173 A from the current sensor (no daisy chain in this path); above the contactor's breaking capability the BMS keeps it closed and leaves interruption to the fuse.\n  Precharge: the main contactor closes when the DC bus is within 5% of the string voltage. The BMS checks the bus voltage 1 s after starting precharge and aborts if it has not risen. The precharge relay is rated 50 A peak. The start sequence before precharge takes 0.5 s.\n\nCell monitoring chips (id: cell channels, voltage error mV at 25 C / over -40 to 105 C, conversion ms (all cells at once), readout ms per chip on the daisy chain, max chips per chain, temperature inputs, internal balancing mA, price; a chip monitors cells of one module only):\n  AFE-1: 12, 2.15 / 6.57 mV, 1.63 ms, 0.64 ms, 32, 6, 60 mA, 6.27\n  AFE-2: 14, 1.15 / 4.74 mV, 1.89 ms, 0.8 ms, 24, 8, 100 mA, 9.24\n  AFE-3: 16, 1.45 / 3.82 mV, 2.63 ms, 0.91 ms, 20, 8, 150 mA, 12.52\n  AFE-4: 18, 0.79 / 2.4 mV, 2.74 ms, 1.21 ms, 16, 9, 200 mA, 14.64\n  AFE-5: 16, 0.91 / 1.38 mV, 1.46 ms, 0.52 ms, 40, 10, 300 mA, 23.81\n\nCurrent sensors (id: type, highest current measured A, residual offset A after auto-zero over temperature (fine channel for dual-channel sensors), gain error %, price):\n  CS-1: shunt + isolated amplifier, 1500 A, 0.0356 A, 0.3%, 84.38\n  CS-2: shunt + isolated amplifier, 3000 A, 0.0696 A, 0.3%, 84.87\n  CS-3: shunt + isolated amplifier, 6000 A, 0.1766 A, 0.3%, 116.55\n  CS-4: open-loop Hall, 1500 A, 0.6528 A, 1.0%, 26.97\n  CS-5: open-loop Hall, 3000 A, 1.0277 A, 1.0%, 36.08\n  CS-6: open-loop Hall, 6000 A, 2.3294 A, 1.0%, 39.63\n  CS-7: closed-loop Hall, 1500 A, 0.1158 A, 0.3%, 100.00\n  CS-8: closed-loop Hall, 3000 A, 0.2545 A, 0.3%, 168.32\n  CS-9: dual-channel Hall, 500 A fine channel, 3000 A, 0.1418 A, 0.5%, 56.92\n  CS-10: dual-channel Hall, 500 A fine channel, 6000 A, 0.144 A, 0.5%, 83.63\n  CS-11: fluxgate, 1500 A, 0.0126 A, 0.05%, 298.08\n  CS-12: fluxgate, 3000 A, 0.0229 A, 0.05%, 411.20\n\nString contactors (id: rated current A, rated DC voltage V, breaking current A at 1500 V DC, opening time ms, price):\n  K-1: 250 A, 1500 V, 1500 A, 25 ms, 152.22\n  K-2: 400 A, 1500 V, 3000 A, 30 ms, 208.17\n  K-3: 500 A, 1500 V, 4000 A, 35 ms, 330.14\n  K-4: 630 A, 1500 V, 5000 A, 40 ms, 332.55\n  K-5: 400 A, 1500 V, 6000 A, 20 ms, 445.55\n  K-6: 800 A, 1500 V, 8000 A, 50 ms, 586.46\n\nRack MCUs (id: daisy-chain ports, CAN ports, ADC channels, control cycle ms, price):\n  MCU-1: 1, 2, 8, 10 ms, 5.61\n  MCU-2: 2, 2, 16, 10 ms, 9.30\n  MCU-3: 2, 3, 24, 5 ms, 15.33\n  MCU-4: 4, 3, 32, 5 ms, 22.55\n\nPrecharge resistors (id: ohm, single-pulse energy J, price):\n  PR-1: 10 ohm, 3000 J, 10.26\n  PR-2: 10 ohm, 8000 J, 17.64\n  PR-3: 10 ohm, 20000 J, 29.21\n  PR-4: 10 ohm, 50000 J, 70.85\n  PR-5: 10 ohm, 100000 J, 119.69\n  PR-6: 15 ohm, 3000 J, 9.55\n  PR-7: 15 ohm, 8000 J, 18.32\n  PR-8: 15 ohm, 20000 J, 31.03\n  PR-9: 15 ohm, 50000 J, 54.66\n  PR-10: 15 ohm, 100000 J, 116.61\n  PR-11: 22 ohm, 3000 J, 9.71\n  PR-12: 22 ohm, 8000 J, 14.08\n  PR-13: 22 ohm, 20000 J, 28.78\n  PR-14: 22 ohm, 50000 J, 64.16\n  PR-15: 22 ohm, 100000 J, 107.96\n  PR-16: 33 ohm, 3000 J, 10.21\n  PR-17: 33 ohm, 8000 J, 15.04\n  PR-18: 33 ohm, 20000 J, 30.18\n  PR-19: 33 ohm, 50000 J, 63.24\n  PR-20: 33 ohm, 100000 J, 108.37\n  PR-21: 47 ohm, 3000 J, 10.15\n  PR-22: 47 ohm, 8000 J, 15.74\n  PR-23: 47 ohm, 20000 J, 33.28\n  PR-24: 47 ohm, 50000 J, 53.77\n  PR-25: 47 ohm, 100000 J, 100.00\n  PR-26: 68 ohm, 3000 J, 8.48\n  PR-27: 68 ohm, 8000 J, 17.72\n  PR-28: 68 ohm, 20000 J, 28.50\n  PR-29: 68 ohm, 50000 J, 60.93\n  PR-30: 68 ohm, 100000 J, 98.89\n  PR-31: 100 ohm, 3000 J, 8.51\n  PR-32: 100 ohm, 8000 J, 14.52\n  PR-33: 100 ohm, 20000 J, 33.09\n  PR-34: 100 ohm, 50000 J, 61.35\n  PR-35: 100 ohm, 100000 J, 97.11\n  PR-36: 150 ohm, 3000 J, 8.52\n  PR-37: 150 ohm, 8000 J, 16.49\n  PR-38: 150 ohm, 20000 J, 28.44\n  PR-39: 150 ohm, 50000 J, 56.32\n  PR-40: 150 ohm, 100000 J, 105.74\n  PR-41: 220 ohm, 3000 J, 9.33\n  PR-42: 220 ohm, 8000 J, 16.08\n  PR-43: 220 ohm, 20000 J, 27.64\n  PR-44: 220 ohm, 50000 J, 53.20\n  PR-45: 220 ohm, 100000 J, 124.23\n\nExternal balancing stages, one per module (id: balancing current mA, price per module); or use the chip's internal balancing:\n  BAL-1: 200 mA, 19.11\n  BAL-2: 500 mA, 28.13\n  BAL-3: 1000 mA, 45.30\n\nDerived requirements to write down, each traced to the stakeholder need it comes from, with a value that follows from the data: R-SOC (maximum SOC error, %), R-TRIP (maximum over-voltage disconnect time, ms), R-PRE (maximum precharge time, s), R-BAL (minimum balancing current, mA), R-BRK (minimum DC breaking current of the string contactor, A).\n\nObjective: minimize the BMS and protection price for the plant (monitoring chips, balancing stages, current sensor, MCU, contactor and precharge resistor for every rack). The design must meet every stakeholder need, and every requirement that follows from them and from the data, whether or not it is listed here; its price must be within 5% of the cheapest design that does. Return {\"requirements\": [{\"id\": \"R-SOC\", \"parent\": \"SN-<n>\", \"value\": <number>, \"unit\": \"%\", \"basis\": \"<one line>\"}, ...], \"afe\": \"<id>\", \"afe_per_module\": <int>, \"chains_per_rack\": <int>, \"current_sensor\": \"<id>\", \"mcu\": \"<id>\", \"string_contactor\": \"<id>\", \"precharge_resistor\": \"<id>\", \"balancing\": \"internal\" or \"<id>\"}",
  "output_shape": "{\"requirements\": [{\"id\": \"R-SOC\", \"parent\": \"SN-<n>\", \"value\": <number>, \"unit\": \"%\", \"basis\": \"<one line>\"}, ...], \"afe\": \"<id>\", \"afe_per_module\": <int>, \"chains_per_rack\": <int>, \"current_sensor\": \"<id>\", \"mcu\": \"<id>\", \"string_contactor\": \"<id>\", \"precharge_resistor\": \"<id>\", \"balancing\": \"internal\" or \"<id>\"}",
  "sources": [
    "German TSOs, PQ-Bedingungen v1.06 (2026-10-07), sec. 3.1.6: FCR limited-energy reserve, regelleistung.net",
    "IEC 60269-7 gBat battery fuse time-current behaviour as described in SIBA, Mersen and ETI battery-fuse catalogs",
    "LFP open-circuit voltage plateau and top-of-charge recalibration as described in public BMS application notes (TI, ADI)",
    "Precharge circuit design (time constant, resistor pulse energy, fault abort) as described in Sensata/GIGAVAC and TE application notes",
    "Cell monitoring chip, current sensor, contactor and MCU catalogs patterned on public datasheets; every value synthetic and perturbed per seed"
  ],
  "seed": 35,
  "disciplines": [
    "electronics",
    "embedded",
    "electrical",
    "battery",
    "systems"
  ]
}
