{
  "id": "bms4_038",
  "domain": "bms",
  "mode": "hidden",
  "level": 4,
  "plant": {
    "cells_series": 400,
    "strings_parallel": 23,
    "module_cells": 16,
    "modules_per_string": 25,
    "ntc_per_module": 6,
    "can_needed": 2,
    "adc_needed": 12,
    "i_string_a": 41.1,
    "v_string_max": 1460.0,
    "q_eol_ah": 226.9,
    "soc_window_pct": 80.0,
    "e_poi_mwh": 4.9818,
    "e_aux_mwh": 0.0739,
    "e_req_mwh": 4.6,
    "duration_h": 4,
    "pcs": "PCS-1",
    "pcs_count": 4,
    "pcs_kva": 1057,
    "dc_link_mf": 4.7,
    "fuse": "FU-10",
    "fuse_i_n": 400,
    "fuse_curve_s": {
      "1.6": 3470.0,
      "2": 278.0,
      "3": 32.8,
      "4": 5.33,
      "5": 1.44,
      "7": 0.25,
      "10": 0.0494,
      "15": 0.00722,
      "20": 0.00244
    }
  },
  "cell": {
    "chemistry": "LFP prismatic",
    "v_nom": 3.2,
    "v_max": 3.65,
    "q_ah": 306.0,
    "c_cont": 1.0,
    "soc_min": 0.1,
    "soc_max": 0.9,
    "ocv": {
      "0": 2.95,
      "5": 3.168,
      "10": 3.209,
      "20": 3.249,
      "30": 3.275,
      "40": 3.285,
      "50": 3.292,
      "60": 3.295,
      "70": 3.315,
      "80": 3.328,
      "85": 3.335,
      "90": 3.335,
      "95": 3.346,
      "100": 3.398
    },
    "ov_disconnect_ms": 200,
    "v_ov_limit": 3.75,
    "pulse_limit_s": {
      "2": 60.8,
      "3": 8.51,
      "5": 1.98,
      "10": 0.244,
      "20": 0.0247,
      "50": 0.00239
    },
    "self_discharge_spread_pct_month": {
      "25": 0.61,
      "35": 1.22,
      "45": 2.44
    }
  },
  "operations": {
    "recal_soc_pct": 90,
    "recal_interval_h": 24,
    "cell_temp_c": 25.0,
    "balancing_h_per_day": 6.0
  },
  "firmware": {
    "filter_samples": 3,
    "oc_trip_a": 337,
    "precharge_delta": 0.02,
    "precharge_check_s": 1.0,
    "precharge_relay_peak_a": 50,
    "startup_overhead_s": 1.0
  },
  "needs": {
    "dc_ready_s": 10.0
  },
  "afes": [
    {
      "id": "AFE-1",
      "channels": 12,
      "err_25_mv": 2.01,
      "err_full_mv": 5.52,
      "t_conv_ms": 1.46,
      "t_read_ms": 0.56,
      "max_chain": 32,
      "temp_inputs": 6,
      "bal_internal_ma": 60,
      "price": 6.37
    },
    {
      "id": "AFE-2",
      "channels": 14,
      "err_25_mv": 1.1,
      "err_full_mv": 4.24,
      "t_conv_ms": 1.83,
      "t_read_ms": 0.73,
      "max_chain": 24,
      "temp_inputs": 8,
      "bal_internal_ma": 100,
      "price": 10.61
    },
    {
      "id": "AFE-3",
      "channels": 16,
      "err_25_mv": 1.46,
      "err_full_mv": 3.75,
      "t_conv_ms": 2.4,
      "t_read_ms": 1.04,
      "max_chain": 20,
      "temp_inputs": 8,
      "bal_internal_ma": 150,
      "price": 13.62
    },
    {
      "id": "AFE-4",
      "channels": 18,
      "err_25_mv": 0.79,
      "err_full_mv": 2.18,
      "t_conv_ms": 2.88,
      "t_read_ms": 1.08,
      "max_chain": 16,
      "temp_inputs": 9,
      "bal_internal_ma": 200,
      "price": 16.55
    },
    {
      "id": "AFE-5",
      "channels": 16,
      "err_25_mv": 1.02,
      "err_full_mv": 1.37,
      "t_conv_ms": 1.54,
      "t_read_ms": 0.52,
      "max_chain": 40,
      "temp_inputs": 10,
      "bal_internal_ma": 300,
      "price": 27.5
    }
  ],
  "current_sensors": [
    {
      "id": "CS-1",
      "type": "shunt + isolated amplifier",
      "range_a": 1500,
      "offset_a": 0.0385,
      "gain_pct": 0.3,
      "price": 76.26
    },
    {
      "id": "CS-2",
      "type": "shunt + isolated amplifier",
      "range_a": 3000,
      "offset_a": 0.0721,
      "gain_pct": 0.3,
      "price": 87.55
    },
    {
      "id": "CS-3",
      "type": "shunt + isolated amplifier",
      "range_a": 6000,
      "offset_a": 0.1432,
      "gain_pct": 0.3,
      "price": 131.4
    },
    {
      "id": "CS-4",
      "type": "open-loop Hall",
      "range_a": 1500,
      "offset_a": 0.5472,
      "gain_pct": 1.0,
      "price": 24.47
    },
    {
      "id": "CS-5",
      "type": "open-loop Hall",
      "range_a": 3000,
      "offset_a": 1.3646,
      "gain_pct": 1.0,
      "price": 29.93
    },
    {
      "id": "CS-6",
      "type": "open-loop Hall",
      "range_a": 6000,
      "offset_a": 2.2076,
      "gain_pct": 1.0,
      "price": 45.78
    },
    {
      "id": "CS-7",
      "type": "closed-loop Hall",
      "range_a": 1500,
      "offset_a": 0.1301,
      "gain_pct": 0.3,
      "price": 117.84
    },
    {
      "id": "CS-8",
      "type": "closed-loop Hall",
      "range_a": 3000,
      "offset_a": 0.2356,
      "gain_pct": 0.3,
      "price": 181.62
    },
    {
      "id": "CS-9",
      "type": "dual-channel Hall, 500 A fine channel",
      "range_a": 3000,
      "offset_a": 0.1412,
      "gain_pct": 0.5,
      "price": 64.04
    },
    {
      "id": "CS-10",
      "type": "dual-channel Hall, 500 A fine channel",
      "range_a": 6000,
      "offset_a": 0.1341,
      "gain_pct": 0.5,
      "price": 83.65
    },
    {
      "id": "CS-11",
      "type": "fluxgate",
      "range_a": 1500,
      "offset_a": 0.0121,
      "gain_pct": 0.05,
      "price": 256.43
    },
    {
      "id": "CS-12",
      "type": "fluxgate",
      "range_a": 3000,
      "offset_a": 0.0226,
      "gain_pct": 0.05,
      "price": 463.66
    }
  ],
  "contactors": [
    {
      "id": "K-1",
      "i_rated_a": 250,
      "u_dc": 1500,
      "i_break_a": 1500,
      "t_open_ms": 25,
      "price": 147.79
    },
    {
      "id": "K-2",
      "i_rated_a": 400,
      "u_dc": 1500,
      "i_break_a": 3000,
      "t_open_ms": 30,
      "price": 186.48
    },
    {
      "id": "K-3",
      "i_rated_a": 500,
      "u_dc": 1500,
      "i_break_a": 4000,
      "t_open_ms": 35,
      "price": 283.21
    },
    {
      "id": "K-4",
      "i_rated_a": 630,
      "u_dc": 1500,
      "i_break_a": 5000,
      "t_open_ms": 40,
      "price": 335.64
    },
    {
      "id": "K-5",
      "i_rated_a": 400,
      "u_dc": 1500,
      "i_break_a": 6000,
      "t_open_ms": 20,
      "price": 453.29
    },
    {
      "id": "K-6",
      "i_rated_a": 800,
      "u_dc": 1500,
      "i_break_a": 8000,
      "t_open_ms": 50,
      "price": 567.67
    }
  ],
  "mcus": [
    {
      "id": "MCU-1",
      "chain_ports": 1,
      "can_ports": 2,
      "adc_channels": 8,
      "cycle_ms": 10,
      "price": 6.52
    },
    {
      "id": "MCU-2",
      "chain_ports": 2,
      "can_ports": 2,
      "adc_channels": 16,
      "cycle_ms": 10,
      "price": 9.32
    },
    {
      "id": "MCU-3",
      "chain_ports": 2,
      "can_ports": 3,
      "adc_channels": 24,
      "cycle_ms": 5,
      "price": 14.36
    },
    {
      "id": "MCU-4",
      "chain_ports": 4,
      "can_ports": 3,
      "adc_channels": 32,
      "cycle_ms": 5,
      "price": 24.95
    }
  ],
  "precharge_resistors": [
    {
      "id": "PR-1",
      "ohm": 10,
      "pulse_j": 3000,
      "price": 10.2
    },
    {
      "id": "PR-2",
      "ohm": 10,
      "pulse_j": 8000,
      "price": 14.05
    },
    {
      "id": "PR-3",
      "ohm": 10,
      "pulse_j": 20000,
      "price": 30.35
    },
    {
      "id": "PR-4",
      "ohm": 10,
      "pulse_j": 50000,
      "price": 66.9
    },
    {
      "id": "PR-5",
      "ohm": 10,
      "pulse_j": 100000,
      "price": 121.69
    },
    {
      "id": "PR-6",
      "ohm": 15,
      "pulse_j": 3000,
      "price": 9.03
    },
    {
      "id": "PR-7",
      "ohm": 15,
      "pulse_j": 8000,
      "price": 17.97
    },
    {
      "id": "PR-8",
      "ohm": 15,
      "pulse_j": 20000,
      "price": 28.53
    },
    {
      "id": "PR-9",
      "ohm": 15,
      "pulse_j": 50000,
      "price": 52.86
    },
    {
      "id": "PR-10",
      "ohm": 15,
      "pulse_j": 100000,
      "price": 116.5
    },
    {
      "id": "PR-11",
      "ohm": 22,
      "pulse_j": 3000,
      "price": 8.59
    },
    {
      "id": "PR-12",
      "ohm": 22,
      "pulse_j": 8000,
      "price": 14.45
    },
    {
      "id": "PR-13",
      "ohm": 22,
      "pulse_j": 20000,
      "price": 29.18
    },
    {
      "id": "PR-14",
      "ohm": 22,
      "pulse_j": 50000,
      "price": 62.04
    },
    {
      "id": "PR-15",
      "ohm": 22,
      "pulse_j": 100000,
      "price": 93.97
    },
    {
      "id": "PR-16",
      "ohm": 33,
      "pulse_j": 3000,
      "price": 10.08
    },
    {
      "id": "PR-17",
      "ohm": 33,
      "pulse_j": 8000,
      "price": 14.47
    },
    {
      "id": "PR-18",
      "ohm": 33,
      "pulse_j": 20000,
      "price": 32.89
    },
    {
      "id": "PR-19",
      "ohm": 33,
      "pulse_j": 50000,
      "price": 63.77
    },
    {
      "id": "PR-20",
      "ohm": 33,
      "pulse_j": 100000,
      "price": 110.54
    },
    {
      "id": "PR-21",
      "ohm": 47,
      "pulse_j": 3000,
      "price": 8.64
    },
    {
      "id": "PR-22",
      "ohm": 47,
      "pulse_j": 8000,
      "price": 16.84
    },
    {
      "id": "PR-23",
      "ohm": 47,
      "pulse_j": 20000,
      "price": 34.47
    },
    {
      "id": "PR-24",
      "ohm": 47,
      "pulse_j": 50000,
      "price": 59.92
    },
    {
      "id": "PR-25",
      "ohm": 47,
      "pulse_j": 100000,
      "price": 117.1
    },
    {
      "id": "PR-26",
      "ohm": 68,
      "pulse_j": 3000,
      "price": 7.75
    },
    {
      "id": "PR-27",
      "ohm": 68,
      "pulse_j": 8000,
      "price": 14.59
    },
    {
      "id": "PR-28",
      "ohm": 68,
      "pulse_j": 20000,
      "price": 32.75
    },
    {
      "id": "PR-29",
      "ohm": 68,
      "pulse_j": 50000,
      "price": 61.34
    },
    {
      "id": "PR-30",
      "ohm": 68,
      "pulse_j": 100000,
      "price": 105.39
    },
    {
      "id": "PR-31",
      "ohm": 100,
      "pulse_j": 3000,
      "price": 9.98
    },
    {
      "id": "PR-32",
      "ohm": 100,
      "pulse_j": 8000,
      "price": 16.73
    },
    {
      "id": "PR-33",
      "ohm": 100,
      "pulse_j": 20000,
      "price": 28.45
    },
    {
      "id": "PR-34",
      "ohm": 100,
      "pulse_j": 50000,
      "price": 63.25
    },
    {
      "id": "PR-35",
      "ohm": 100,
      "pulse_j": 100000,
      "price": 116.34
    },
    {
      "id": "PR-36",
      "ohm": 150,
      "pulse_j": 3000,
      "price": 9.15
    },
    {
      "id": "PR-37",
      "ohm": 150,
      "pulse_j": 8000,
      "price": 16.43
    },
    {
      "id": "PR-38",
      "ohm": 150,
      "pulse_j": 20000,
      "price": 34.48
    },
    {
      "id": "PR-39",
      "ohm": 150,
      "pulse_j": 50000,
      "price": 66.42
    },
    {
      "id": "PR-40",
      "ohm": 150,
      "pulse_j": 100000,
      "price": 124.2
    },
    {
      "id": "PR-41",
      "ohm": 220,
      "pulse_j": 3000,
      "price": 8.06
    },
    {
      "id": "PR-42",
      "ohm": 220,
      "pulse_j": 8000,
      "price": 18.35
    },
    {
      "id": "PR-43",
      "ohm": 220,
      "pulse_j": 20000,
      "price": 26.38
    },
    {
      "id": "PR-44",
      "ohm": 220,
      "pulse_j": 50000,
      "price": 54.56
    },
    {
      "id": "PR-45",
      "ohm": 220,
      "pulse_j": 100000,
      "price": 114.87
    }
  ],
  "balancing_stages": [
    {
      "id": "BAL-1",
      "i_ma": 200,
      "price": 20.41
    },
    {
      "id": "BAL-2",
      "i_ma": 500,
      "price": 32.45
    },
    {
      "id": "BAL-3",
      "i_ma": 1000,
      "price": 52.66
    }
  ],
  "objective": {
    "minimize": "cost",
    "optimum": 13908.56,
    "tolerance": 0.05
  },
  "title": "Battery management and DC protection for a storage plant",
  "description": "Work package: battery management system (BMS) and DC string protection for a grid-connected lithium iron phosphate storage plant in Germany. The system team has closed the plant design and hands it over; the plant itself cannot change. Your team designs the rack BMS (one per string, identical for every rack) and writes down the requirements it derives.\n\nStakeholder needs:\n  SN-1: usable energy 4.600 MWh at the connection point (requirement including the project margin) at end of service life, 4 h duration, within the cell manufacturer's recommended SOC window.\n  SN-3: DC bus of a PCS ready within 10 s of a start command.\n  SN-4: cells operated within the cell manufacturer's safety limits at all times, including faults.\n  SN-5: lowest BMS and protection cost for the plant.\n\nHandover from the system team (end of life where it matters):\n  23 strings (one per rack) of 400 cells in series: 25 modules of 16 cells, 6 temperature sensors per module.\n  String current at rated power 41.1 A; string voltage at full charge 1460.0 V.\n  Cell capacity at end of life 226.9 Ah. SOC window 10-90%.\n  Usable energy at the connection point at end of life over the full window, net of auxiliaries: 4.9818 MWh; auxiliary energy during a full 4 h discharge: 0.0739 MWh.\n  PCS: 4 x PCS-1 (1057 kVA), strings on one PCS share its DC bus; DC-link capacitance 4.7 mF per PCS.\n  String fuse FU-10: gBat, 400 A. Pre-arcing time by multiple of rated current: 1.6 x: 3470.0, 2 x: 278.0, 3 x: 32.8, 4 x: 5.33, 5 x: 1.44, 7 x: 0.25, 10 x: 0.0494, 15 x: 0.00722, 20 x: 0.00244 s.\n  Rack controller interfaces: 2 CAN buses (PCS, energy management), 12 analogue channels (current, voltages on both sides of the contactor, insulation monitoring, spares).\n\nCell datasheet (LFP prismatic, 306 Ah, 3.2 V nominal, charge to 3.65 V, continuous 1 C):\n  Open-circuit voltage by SOC %: 0: 2.95, 5: 3.168, 10: 3.209, 20: 3.249, 30: 3.275, 40: 3.285, 50: 3.292, 60: 3.295, 70: 3.315, 80: 3.328, 85: 3.335, 90: 3.335, 95: 3.346, 100: 3.398 V.\n  Safety limit: above 3.75 V the cell must be disconnected within 200 ms.\n  Short-time current limit by multiple of 1 C: 2 C: 60.8, 3 C: 8.51, 5 C: 1.98, 10 C: 0.244, 20 C: 0.0247, 50 C: 0.00239 s.\n  Cell-to-cell spread in self-discharge, % of capacity per month, by cell temperature: 25 C: 0.61, 35 C: 1.22, 45 C: 2.44.\n\nOperations:\n  The plant cycles daily and reaches the top of its window every day.\n  Recalibration: the plant rests 30 min at 90% SOC and the BMS resets SOC from the open-circuit voltage.\n  Between recalibrations the BMS counts charge. Current sensors are auto-zeroed while the contactor is open.\n  The HVAC holds the cells at 25 C. Balancing can run 6 h per day.\n\nFirmware team (fixed):\n  Cell over-voltage is confirmed after 3 consecutive scans of the whole daisy chain, then the MCU opens the string contactor in its next control cycle.\n  Overcurrent trip at 337 A from the current sensor (no daisy chain in this path); above the contactor's breaking capability the BMS keeps it closed and leaves interruption to the fuse.\n  Precharge: the main contactor closes when the DC bus is within 2% of the string voltage. The BMS checks the bus voltage 1 s after starting precharge and aborts if it has not risen. The precharge relay is rated 50 A peak. The start sequence before precharge takes 1 s.\n\nCell monitoring chips (id: cell channels, voltage error mV at 25 C / over -40 to 105 C, conversion ms (all cells at once), readout ms per chip on the daisy chain, max chips per chain, temperature inputs, internal balancing mA, price; a chip monitors cells of one module only):\n  AFE-1: 12, 2.01 / 5.52 mV, 1.46 ms, 0.56 ms, 32, 6, 60 mA, 6.37\n  AFE-2: 14, 1.1 / 4.24 mV, 1.83 ms, 0.73 ms, 24, 8, 100 mA, 10.61\n  AFE-3: 16, 1.46 / 3.75 mV, 2.4 ms, 1.04 ms, 20, 8, 150 mA, 13.62\n  AFE-4: 18, 0.79 / 2.18 mV, 2.88 ms, 1.08 ms, 16, 9, 200 mA, 16.55\n  AFE-5: 16, 1.02 / 1.37 mV, 1.54 ms, 0.52 ms, 40, 10, 300 mA, 27.50\n\nCurrent sensors (id: type, highest current measured A, residual offset A after auto-zero over temperature (fine channel for dual-channel sensors), gain error %, price):\n  CS-1: shunt + isolated amplifier, 1500 A, 0.0385 A, 0.3%, 76.26\n  CS-2: shunt + isolated amplifier, 3000 A, 0.0721 A, 0.3%, 87.55\n  CS-3: shunt + isolated amplifier, 6000 A, 0.1432 A, 0.3%, 131.40\n  CS-4: open-loop Hall, 1500 A, 0.5472 A, 1.0%, 24.47\n  CS-5: open-loop Hall, 3000 A, 1.3646 A, 1.0%, 29.93\n  CS-6: open-loop Hall, 6000 A, 2.2076 A, 1.0%, 45.78\n  CS-7: closed-loop Hall, 1500 A, 0.1301 A, 0.3%, 117.84\n  CS-8: closed-loop Hall, 3000 A, 0.2356 A, 0.3%, 181.62\n  CS-9: dual-channel Hall, 500 A fine channel, 3000 A, 0.1412 A, 0.5%, 64.04\n  CS-10: dual-channel Hall, 500 A fine channel, 6000 A, 0.1341 A, 0.5%, 83.65\n  CS-11: fluxgate, 1500 A, 0.0121 A, 0.05%, 256.43\n  CS-12: fluxgate, 3000 A, 0.0226 A, 0.05%, 463.66\n\nString contactors (id: rated current A, rated DC voltage V, breaking current A at 1500 V DC, opening time ms, price):\n  K-1: 250 A, 1500 V, 1500 A, 25 ms, 147.79\n  K-2: 400 A, 1500 V, 3000 A, 30 ms, 186.48\n  K-3: 500 A, 1500 V, 4000 A, 35 ms, 283.21\n  K-4: 630 A, 1500 V, 5000 A, 40 ms, 335.64\n  K-5: 400 A, 1500 V, 6000 A, 20 ms, 453.29\n  K-6: 800 A, 1500 V, 8000 A, 50 ms, 567.67\n\nRack MCUs (id: daisy-chain ports, CAN ports, ADC channels, control cycle ms, price):\n  MCU-1: 1, 2, 8, 10 ms, 6.52\n  MCU-2: 2, 2, 16, 10 ms, 9.32\n  MCU-3: 2, 3, 24, 5 ms, 14.36\n  MCU-4: 4, 3, 32, 5 ms, 24.95\n\nPrecharge resistors (id: ohm, single-pulse energy J, price):\n  PR-1: 10 ohm, 3000 J, 10.20\n  PR-2: 10 ohm, 8000 J, 14.05\n  PR-3: 10 ohm, 20000 J, 30.35\n  PR-4: 10 ohm, 50000 J, 66.90\n  PR-5: 10 ohm, 100000 J, 121.69\n  PR-6: 15 ohm, 3000 J, 9.03\n  PR-7: 15 ohm, 8000 J, 17.97\n  PR-8: 15 ohm, 20000 J, 28.53\n  PR-9: 15 ohm, 50000 J, 52.86\n  PR-10: 15 ohm, 100000 J, 116.50\n  PR-11: 22 ohm, 3000 J, 8.59\n  PR-12: 22 ohm, 8000 J, 14.45\n  PR-13: 22 ohm, 20000 J, 29.18\n  PR-14: 22 ohm, 50000 J, 62.04\n  PR-15: 22 ohm, 100000 J, 93.97\n  PR-16: 33 ohm, 3000 J, 10.08\n  PR-17: 33 ohm, 8000 J, 14.47\n  PR-18: 33 ohm, 20000 J, 32.89\n  PR-19: 33 ohm, 50000 J, 63.77\n  PR-20: 33 ohm, 100000 J, 110.54\n  PR-21: 47 ohm, 3000 J, 8.64\n  PR-22: 47 ohm, 8000 J, 16.84\n  PR-23: 47 ohm, 20000 J, 34.47\n  PR-24: 47 ohm, 50000 J, 59.92\n  PR-25: 47 ohm, 100000 J, 117.10\n  PR-26: 68 ohm, 3000 J, 7.75\n  PR-27: 68 ohm, 8000 J, 14.59\n  PR-28: 68 ohm, 20000 J, 32.75\n  PR-29: 68 ohm, 50000 J, 61.34\n  PR-30: 68 ohm, 100000 J, 105.39\n  PR-31: 100 ohm, 3000 J, 9.98\n  PR-32: 100 ohm, 8000 J, 16.73\n  PR-33: 100 ohm, 20000 J, 28.45\n  PR-34: 100 ohm, 50000 J, 63.25\n  PR-35: 100 ohm, 100000 J, 116.34\n  PR-36: 150 ohm, 3000 J, 9.15\n  PR-37: 150 ohm, 8000 J, 16.43\n  PR-38: 150 ohm, 20000 J, 34.48\n  PR-39: 150 ohm, 50000 J, 66.42\n  PR-40: 150 ohm, 100000 J, 124.20\n  PR-41: 220 ohm, 3000 J, 8.06\n  PR-42: 220 ohm, 8000 J, 18.35\n  PR-43: 220 ohm, 20000 J, 26.38\n  PR-44: 220 ohm, 50000 J, 54.56\n  PR-45: 220 ohm, 100000 J, 114.87\n\nExternal balancing stages, one per module (id: balancing current mA, price per module); or use the chip's internal balancing:\n  BAL-1: 200 mA, 20.41\n  BAL-2: 500 mA, 32.45\n  BAL-3: 1000 mA, 52.66\n\nDerived requirements to write down, each traced to the stakeholder need it comes from, with a value that follows from the data: R-SOC (maximum SOC error, %), R-TRIP (maximum over-voltage disconnect time, ms), R-PRE (maximum precharge time, s), R-BAL (minimum balancing current, mA), R-BRK (minimum DC breaking current of the string contactor, A).\n\nObjective: minimize the BMS and protection price for the plant (monitoring chips, balancing stages, current sensor, MCU, contactor and precharge resistor for every rack). The design must meet every stakeholder need, and every requirement that follows from them and from the data, whether or not it is listed here; its price must be within 5% of the cheapest design that does. Return {\"requirements\": [{\"id\": \"R-SOC\", \"parent\": \"SN-<n>\", \"value\": <number>, \"unit\": \"%\", \"basis\": \"<one line>\"}, ...], \"afe\": \"<id>\", \"afe_per_module\": <int>, \"chains_per_rack\": <int>, \"current_sensor\": \"<id>\", \"mcu\": \"<id>\", \"string_contactor\": \"<id>\", \"precharge_resistor\": \"<id>\", \"balancing\": \"internal\" or \"<id>\"}",
  "output_shape": "{\"requirements\": [{\"id\": \"R-SOC\", \"parent\": \"SN-<n>\", \"value\": <number>, \"unit\": \"%\", \"basis\": \"<one line>\"}, ...], \"afe\": \"<id>\", \"afe_per_module\": <int>, \"chains_per_rack\": <int>, \"current_sensor\": \"<id>\", \"mcu\": \"<id>\", \"string_contactor\": \"<id>\", \"precharge_resistor\": \"<id>\", \"balancing\": \"internal\" or \"<id>\"}",
  "sources": [
    "German TSOs, PQ-Bedingungen v1.06 (2026-10-07), sec. 3.1.6: FCR limited-energy reserve, regelleistung.net",
    "IEC 60269-7 gBat battery fuse time-current behaviour as described in SIBA, Mersen and ETI battery-fuse catalogs",
    "LFP open-circuit voltage plateau and top-of-charge recalibration as described in public BMS application notes (TI, ADI)",
    "Precharge circuit design (time constant, resistor pulse energy, fault abort) as described in Sensata/GIGAVAC and TE application notes",
    "Cell monitoring chip, current sensor, contactor and MCU catalogs patterned on public datasheets; every value synthetic and perturbed per seed"
  ],
  "seed": 38,
  "disciplines": [
    "electronics",
    "embedded",
    "electrical",
    "battery",
    "systems"
  ]
}
