{
  "id": "bms4_039",
  "domain": "bms",
  "mode": "hidden",
  "level": 4,
  "plant": {
    "cells_series": 384,
    "strings_parallel": 20,
    "module_cells": 16,
    "modules_per_string": 24,
    "ntc_per_module": 4,
    "can_needed": 3,
    "adc_needed": 6,
    "i_string_a": 213.8,
    "v_string_max": 1401.6,
    "q_eol_ah": 243.4,
    "soc_window_pct": 85.0,
    "e_poi_mwh": 4.6457,
    "e_aux_mwh": 0.0991,
    "e_req_mwh": 4.4,
    "duration_h": 1,
    "pcs": "PCS-2",
    "pcs_count": 4,
    "pcs_kva": 1887,
    "dc_link_mf": 8.1,
    "fuse": "FU-5",
    "fuse_i_n": 400,
    "fuse_curve_s": {
      "1.6": 3560.0,
      "2": 354.0,
      "3": 32.9,
      "4": 5.89,
      "5": 1.66,
      "7": 0.23,
      "10": 0.0455,
      "15": 0.00805,
      "20": 0.00306
    }
  },
  "cell": {
    "chemistry": "LFP prismatic",
    "v_nom": 3.2,
    "v_max": 3.65,
    "q_ah": 300.0,
    "c_cont": 1.0,
    "soc_min": 0.1,
    "soc_max": 0.95,
    "ocv": {
      "0": 2.949,
      "5": 3.171,
      "10": 3.209,
      "20": 3.248,
      "30": 3.276,
      "40": 3.287,
      "50": 3.29,
      "60": 3.296,
      "70": 3.316,
      "80": 3.332,
      "85": 3.334,
      "90": 3.335,
      "95": 3.344,
      "100": 3.401
    },
    "ov_disconnect_ms": 150,
    "v_ov_limit": 3.75,
    "pulse_limit_s": {
      "2": 51.2,
      "3": 11.5,
      "5": 1.65,
      "10": 0.228,
      "20": 0.0236,
      "50": 0.00185
    },
    "self_discharge_spread_pct_month": {
      "25": 1.34,
      "35": 2.68,
      "45": 5.36
    }
  },
  "operations": {
    "recal_soc_pct": 95,
    "recal_interval_h": 24,
    "cell_temp_c": 35.0,
    "balancing_h_per_day": 2.0
  },
  "firmware": {
    "filter_samples": 5,
    "oc_trip_a": 330,
    "precharge_delta": 0.05,
    "precharge_check_s": 1.5,
    "precharge_relay_peak_a": 30,
    "startup_overhead_s": 0.5
  },
  "needs": {
    "dc_ready_s": 8.0
  },
  "afes": [
    {
      "id": "AFE-1",
      "channels": 12,
      "err_25_mv": 1.82,
      "err_full_mv": 5.92,
      "t_conv_ms": 1.51,
      "t_read_ms": 0.61,
      "max_chain": 32,
      "temp_inputs": 6,
      "bal_internal_ma": 60,
      "price": 7.18
    },
    {
      "id": "AFE-2",
      "channels": 14,
      "err_25_mv": 1.15,
      "err_full_mv": 4.4,
      "t_conv_ms": 2.15,
      "t_read_ms": 0.82,
      "max_chain": 24,
      "temp_inputs": 8,
      "bal_internal_ma": 100,
      "price": 10.18
    },
    {
      "id": "AFE-3",
      "channels": 16,
      "err_25_mv": 1.43,
      "err_full_mv": 3.6,
      "t_conv_ms": 2.45,
      "t_read_ms": 0.94,
      "max_chain": 20,
      "temp_inputs": 8,
      "bal_internal_ma": 150,
      "price": 11.61
    },
    {
      "id": "AFE-4",
      "channels": 18,
      "err_25_mv": 0.83,
      "err_full_mv": 2.06,
      "t_conv_ms": 2.99,
      "t_read_ms": 1.14,
      "max_chain": 16,
      "temp_inputs": 9,
      "bal_internal_ma": 200,
      "price": 19.51
    },
    {
      "id": "AFE-5",
      "channels": 16,
      "err_25_mv": 1.06,
      "err_full_mv": 1.46,
      "t_conv_ms": 1.56,
      "t_read_ms": 0.47,
      "max_chain": 40,
      "temp_inputs": 10,
      "bal_internal_ma": 300,
      "price": 23.77
    }
  ],
  "current_sensors": [
    {
      "id": "CS-1",
      "type": "shunt + isolated amplifier",
      "range_a": 1500,
      "offset_a": 0.0416,
      "gain_pct": 0.3,
      "price": 82.13
    },
    {
      "id": "CS-2",
      "type": "shunt + isolated amplifier",
      "range_a": 3000,
      "offset_a": 0.0892,
      "gain_pct": 0.3,
      "price": 103.37
    },
    {
      "id": "CS-3",
      "type": "shunt + isolated amplifier",
      "range_a": 6000,
      "offset_a": 0.1683,
      "gain_pct": 0.3,
      "price": 139.7
    },
    {
      "id": "CS-4",
      "type": "open-loop Hall",
      "range_a": 1500,
      "offset_a": 0.617,
      "gain_pct": 1.0,
      "price": 27.3
    },
    {
      "id": "CS-5",
      "type": "open-loop Hall",
      "range_a": 3000,
      "offset_a": 1.1631,
      "gain_pct": 1.0,
      "price": 30.79
    },
    {
      "id": "CS-6",
      "type": "open-loop Hall",
      "range_a": 6000,
      "offset_a": 2.4968,
      "gain_pct": 1.0,
      "price": 38.26
    },
    {
      "id": "CS-7",
      "type": "closed-loop Hall",
      "range_a": 1500,
      "offset_a": 0.1286,
      "gain_pct": 0.3,
      "price": 123.5
    },
    {
      "id": "CS-8",
      "type": "closed-loop Hall",
      "range_a": 3000,
      "offset_a": 0.2241,
      "gain_pct": 0.3,
      "price": 145.28
    },
    {
      "id": "CS-9",
      "type": "dual-channel Hall, 500 A fine channel",
      "range_a": 3000,
      "offset_a": 0.158,
      "gain_pct": 0.5,
      "price": 66.03
    },
    {
      "id": "CS-10",
      "type": "dual-channel Hall, 500 A fine channel",
      "range_a": 6000,
      "offset_a": 0.1487,
      "gain_pct": 0.5,
      "price": 83.7
    },
    {
      "id": "CS-11",
      "type": "fluxgate",
      "range_a": 1500,
      "offset_a": 0.0134,
      "gain_pct": 0.05,
      "price": 255.04
    },
    {
      "id": "CS-12",
      "type": "fluxgate",
      "range_a": 3000,
      "offset_a": 0.0285,
      "gain_pct": 0.05,
      "price": 402.83
    }
  ],
  "contactors": [
    {
      "id": "K-1",
      "i_rated_a": 250,
      "u_dc": 1500,
      "i_break_a": 1500,
      "t_open_ms": 25,
      "price": 149.53
    },
    {
      "id": "K-2",
      "i_rated_a": 400,
      "u_dc": 1500,
      "i_break_a": 3000,
      "t_open_ms": 30,
      "price": 185.1
    },
    {
      "id": "K-3",
      "i_rated_a": 500,
      "u_dc": 1500,
      "i_break_a": 4000,
      "t_open_ms": 35,
      "price": 265.81
    },
    {
      "id": "K-4",
      "i_rated_a": 630,
      "u_dc": 1500,
      "i_break_a": 5000,
      "t_open_ms": 40,
      "price": 344.71
    },
    {
      "id": "K-5",
      "i_rated_a": 400,
      "u_dc": 1500,
      "i_break_a": 6000,
      "t_open_ms": 20,
      "price": 579.52
    },
    {
      "id": "K-6",
      "i_rated_a": 800,
      "u_dc": 1500,
      "i_break_a": 8000,
      "t_open_ms": 50,
      "price": 525.68
    }
  ],
  "mcus": [
    {
      "id": "MCU-1",
      "chain_ports": 1,
      "can_ports": 2,
      "adc_channels": 8,
      "cycle_ms": 10,
      "price": 5.46
    },
    {
      "id": "MCU-2",
      "chain_ports": 2,
      "can_ports": 2,
      "adc_channels": 16,
      "cycle_ms": 10,
      "price": 10.22
    },
    {
      "id": "MCU-3",
      "chain_ports": 2,
      "can_ports": 3,
      "adc_channels": 24,
      "cycle_ms": 5,
      "price": 14.06
    },
    {
      "id": "MCU-4",
      "chain_ports": 4,
      "can_ports": 3,
      "adc_channels": 32,
      "cycle_ms": 5,
      "price": 20.46
    }
  ],
  "precharge_resistors": [
    {
      "id": "PR-1",
      "ohm": 10,
      "pulse_j": 3000,
      "price": 8.67
    },
    {
      "id": "PR-2",
      "ohm": 10,
      "pulse_j": 8000,
      "price": 17.46
    },
    {
      "id": "PR-3",
      "ohm": 10,
      "pulse_j": 20000,
      "price": 31.2
    },
    {
      "id": "PR-4",
      "ohm": 10,
      "pulse_j": 50000,
      "price": 61.76
    },
    {
      "id": "PR-5",
      "ohm": 10,
      "pulse_j": 100000,
      "price": 124.61
    },
    {
      "id": "PR-6",
      "ohm": 15,
      "pulse_j": 3000,
      "price": 8.18
    },
    {
      "id": "PR-7",
      "ohm": 15,
      "pulse_j": 8000,
      "price": 17.36
    },
    {
      "id": "PR-8",
      "ohm": 15,
      "pulse_j": 20000,
      "price": 28.55
    },
    {
      "id": "PR-9",
      "ohm": 15,
      "pulse_j": 50000,
      "price": 62.81
    },
    {
      "id": "PR-10",
      "ohm": 15,
      "pulse_j": 100000,
      "price": 104.48
    },
    {
      "id": "PR-11",
      "ohm": 22,
      "pulse_j": 3000,
      "price": 10.33
    },
    {
      "id": "PR-12",
      "ohm": 22,
      "pulse_j": 8000,
      "price": 16.03
    },
    {
      "id": "PR-13",
      "ohm": 22,
      "pulse_j": 20000,
      "price": 32.65
    },
    {
      "id": "PR-14",
      "ohm": 22,
      "pulse_j": 50000,
      "price": 54.13
    },
    {
      "id": "PR-15",
      "ohm": 22,
      "pulse_j": 100000,
      "price": 99.39
    },
    {
      "id": "PR-16",
      "ohm": 33,
      "pulse_j": 3000,
      "price": 9.17
    },
    {
      "id": "PR-17",
      "ohm": 33,
      "pulse_j": 8000,
      "price": 14.06
    },
    {
      "id": "PR-18",
      "ohm": 33,
      "pulse_j": 20000,
      "price": 33.71
    },
    {
      "id": "PR-19",
      "ohm": 33,
      "pulse_j": 50000,
      "price": 68.77
    },
    {
      "id": "PR-20",
      "ohm": 33,
      "pulse_j": 100000,
      "price": 117.66
    },
    {
      "id": "PR-21",
      "ohm": 47,
      "pulse_j": 3000,
      "price": 8.11
    },
    {
      "id": "PR-22",
      "ohm": 47,
      "pulse_j": 8000,
      "price": 18.16
    },
    {
      "id": "PR-23",
      "ohm": 47,
      "pulse_j": 20000,
      "price": 25.63
    },
    {
      "id": "PR-24",
      "ohm": 47,
      "pulse_j": 50000,
      "price": 67.83
    },
    {
      "id": "PR-25",
      "ohm": 47,
      "pulse_j": 100000,
      "price": 125.14
    },
    {
      "id": "PR-26",
      "ohm": 68,
      "pulse_j": 3000,
      "price": 8.62
    },
    {
      "id": "PR-27",
      "ohm": 68,
      "pulse_j": 8000,
      "price": 17.1
    },
    {
      "id": "PR-28",
      "ohm": 68,
      "pulse_j": 20000,
      "price": 30.61
    },
    {
      "id": "PR-29",
      "ohm": 68,
      "pulse_j": 50000,
      "price": 69.61
    },
    {
      "id": "PR-30",
      "ohm": 68,
      "pulse_j": 100000,
      "price": 104.75
    },
    {
      "id": "PR-31",
      "ohm": 100,
      "pulse_j": 3000,
      "price": 8.66
    },
    {
      "id": "PR-32",
      "ohm": 100,
      "pulse_j": 8000,
      "price": 13.83
    },
    {
      "id": "PR-33",
      "ohm": 100,
      "pulse_j": 20000,
      "price": 30.69
    },
    {
      "id": "PR-34",
      "ohm": 100,
      "pulse_j": 50000,
      "price": 64.36
    },
    {
      "id": "PR-35",
      "ohm": 100,
      "pulse_j": 100000,
      "price": 120.68
    },
    {
      "id": "PR-36",
      "ohm": 150,
      "pulse_j": 3000,
      "price": 9.96
    },
    {
      "id": "PR-37",
      "ohm": 150,
      "pulse_j": 8000,
      "price": 17.55
    },
    {
      "id": "PR-38",
      "ohm": 150,
      "pulse_j": 20000,
      "price": 25.97
    },
    {
      "id": "PR-39",
      "ohm": 150,
      "pulse_j": 50000,
      "price": 63.5
    },
    {
      "id": "PR-40",
      "ohm": 150,
      "pulse_j": 100000,
      "price": 108.85
    },
    {
      "id": "PR-41",
      "ohm": 220,
      "pulse_j": 3000,
      "price": 9.19
    },
    {
      "id": "PR-42",
      "ohm": 220,
      "pulse_j": 8000,
      "price": 14.76
    },
    {
      "id": "PR-43",
      "ohm": 220,
      "pulse_j": 20000,
      "price": 28.52
    },
    {
      "id": "PR-44",
      "ohm": 220,
      "pulse_j": 50000,
      "price": 55.17
    },
    {
      "id": "PR-45",
      "ohm": 220,
      "pulse_j": 100000,
      "price": 107.52
    }
  ],
  "balancing_stages": [
    {
      "id": "BAL-1",
      "i_ma": 200,
      "price": 17.81
    },
    {
      "id": "BAL-2",
      "i_ma": 500,
      "price": 31.45
    },
    {
      "id": "BAL-3",
      "i_ma": 1000,
      "price": 54.37
    }
  ],
  "objective": {
    "minimize": "cost",
    "optimum": 11396.0,
    "tolerance": 0.05
  },
  "title": "Battery management and DC protection for a storage plant",
  "description": "Work package: battery management system (BMS) and DC string protection for a grid-connected lithium iron phosphate storage plant in Germany. The system team has closed the plant design and hands it over; the plant itself cannot change. Your team designs the rack BMS (one per string, identical for every rack) and writes down the requirements it derives.\n\nStakeholder needs:\n  SN-1: usable energy 4.400 MWh at the connection point (requirement including the project margin) at end of service life, 1 h duration, within the cell manufacturer's recommended SOC window.\n  SN-3: DC bus of a PCS ready within 8 s of a start command.\n  SN-4: cells operated within the cell manufacturer's safety limits at all times, including faults.\n  SN-5: lowest BMS and protection cost for the plant.\n\nHandover from the system team (end of life where it matters):\n  20 strings (one per rack) of 384 cells in series: 24 modules of 16 cells, 4 temperature sensors per module.\n  String current at rated power 213.8 A; string voltage at full charge 1401.6 V.\n  Cell capacity at end of life 243.4 Ah. SOC window 10-95%.\n  Usable energy at the connection point at end of life over the full window, net of auxiliaries: 4.6457 MWh; auxiliary energy during a full 1 h discharge: 0.0991 MWh.\n  PCS: 4 x PCS-2 (1887 kVA), strings on one PCS share its DC bus; DC-link capacitance 8.1 mF per PCS.\n  String fuse FU-5: gBat, 400 A. Pre-arcing time by multiple of rated current: 1.6 x: 3560.0, 2 x: 354.0, 3 x: 32.9, 4 x: 5.89, 5 x: 1.66, 7 x: 0.23, 10 x: 0.0455, 15 x: 0.00805, 20 x: 0.00306 s.\n  Rack controller interfaces: 3 CAN buses (PCS, energy management, fire system), 6 analogue channels (current, voltages on both sides of the contactor, insulation monitoring, spares).\n\nCell datasheet (LFP prismatic, 300 Ah, 3.2 V nominal, charge to 3.65 V, continuous 1 C):\n  Open-circuit voltage by SOC %: 0: 2.949, 5: 3.171, 10: 3.209, 20: 3.248, 30: 3.276, 40: 3.287, 50: 3.29, 60: 3.296, 70: 3.316, 80: 3.332, 85: 3.334, 90: 3.335, 95: 3.344, 100: 3.401 V.\n  Safety limit: above 3.75 V the cell must be disconnected within 150 ms.\n  Short-time current limit by multiple of 1 C: 2 C: 51.2, 3 C: 11.5, 5 C: 1.65, 10 C: 0.228, 20 C: 0.0236, 50 C: 0.00185 s.\n  Cell-to-cell spread in self-discharge, % of capacity per month, by cell temperature: 25 C: 1.34, 35 C: 2.68, 45 C: 5.36.\n\nOperations:\n  The plant cycles daily and reaches the top of its window every day.\n  Recalibration: the plant rests 30 min at 95% SOC and the BMS resets SOC from the open-circuit voltage.\n  Between recalibrations the BMS counts charge. Current sensors are auto-zeroed while the contactor is open.\n  The HVAC holds the cells at 35 C. Balancing can run 2 h per day.\n\nFirmware team (fixed):\n  Cell over-voltage is confirmed after 5 consecutive scans of the whole daisy chain, then the MCU opens the string contactor in its next control cycle.\n  Overcurrent trip at 330 A from the current sensor (no daisy chain in this path); above the contactor's breaking capability the BMS keeps it closed and leaves interruption to the fuse.\n  Precharge: the main contactor closes when the DC bus is within 5% of the string voltage. The BMS checks the bus voltage 1.5 s after starting precharge and aborts if it has not risen. The precharge relay is rated 30 A peak. The start sequence before precharge takes 0.5 s.\n\nCell monitoring chips (id: cell channels, voltage error mV at 25 C / over -40 to 105 C, conversion ms (all cells at once), readout ms per chip on the daisy chain, max chips per chain, temperature inputs, internal balancing mA, price; a chip monitors cells of one module only):\n  AFE-1: 12, 1.82 / 5.92 mV, 1.51 ms, 0.61 ms, 32, 6, 60 mA, 7.18\n  AFE-2: 14, 1.15 / 4.4 mV, 2.15 ms, 0.82 ms, 24, 8, 100 mA, 10.18\n  AFE-3: 16, 1.43 / 3.6 mV, 2.45 ms, 0.94 ms, 20, 8, 150 mA, 11.61\n  AFE-4: 18, 0.83 / 2.06 mV, 2.99 ms, 1.14 ms, 16, 9, 200 mA, 19.51\n  AFE-5: 16, 1.06 / 1.46 mV, 1.56 ms, 0.47 ms, 40, 10, 300 mA, 23.77\n\nCurrent sensors (id: type, highest current measured A, residual offset A after auto-zero over temperature (fine channel for dual-channel sensors), gain error %, price):\n  CS-1: shunt + isolated amplifier, 1500 A, 0.0416 A, 0.3%, 82.13\n  CS-2: shunt + isolated amplifier, 3000 A, 0.0892 A, 0.3%, 103.37\n  CS-3: shunt + isolated amplifier, 6000 A, 0.1683 A, 0.3%, 139.70\n  CS-4: open-loop Hall, 1500 A, 0.617 A, 1.0%, 27.30\n  CS-5: open-loop Hall, 3000 A, 1.1631 A, 1.0%, 30.79\n  CS-6: open-loop Hall, 6000 A, 2.4968 A, 1.0%, 38.26\n  CS-7: closed-loop Hall, 1500 A, 0.1286 A, 0.3%, 123.50\n  CS-8: closed-loop Hall, 3000 A, 0.2241 A, 0.3%, 145.28\n  CS-9: dual-channel Hall, 500 A fine channel, 3000 A, 0.158 A, 0.5%, 66.03\n  CS-10: dual-channel Hall, 500 A fine channel, 6000 A, 0.1487 A, 0.5%, 83.70\n  CS-11: fluxgate, 1500 A, 0.0134 A, 0.05%, 255.04\n  CS-12: fluxgate, 3000 A, 0.0285 A, 0.05%, 402.83\n\nString contactors (id: rated current A, rated DC voltage V, breaking current A at 1500 V DC, opening time ms, price):\n  K-1: 250 A, 1500 V, 1500 A, 25 ms, 149.53\n  K-2: 400 A, 1500 V, 3000 A, 30 ms, 185.10\n  K-3: 500 A, 1500 V, 4000 A, 35 ms, 265.81\n  K-4: 630 A, 1500 V, 5000 A, 40 ms, 344.71\n  K-5: 400 A, 1500 V, 6000 A, 20 ms, 579.52\n  K-6: 800 A, 1500 V, 8000 A, 50 ms, 525.68\n\nRack MCUs (id: daisy-chain ports, CAN ports, ADC channels, control cycle ms, price):\n  MCU-1: 1, 2, 8, 10 ms, 5.46\n  MCU-2: 2, 2, 16, 10 ms, 10.22\n  MCU-3: 2, 3, 24, 5 ms, 14.06\n  MCU-4: 4, 3, 32, 5 ms, 20.46\n\nPrecharge resistors (id: ohm, single-pulse energy J, price):\n  PR-1: 10 ohm, 3000 J, 8.67\n  PR-2: 10 ohm, 8000 J, 17.46\n  PR-3: 10 ohm, 20000 J, 31.20\n  PR-4: 10 ohm, 50000 J, 61.76\n  PR-5: 10 ohm, 100000 J, 124.61\n  PR-6: 15 ohm, 3000 J, 8.18\n  PR-7: 15 ohm, 8000 J, 17.36\n  PR-8: 15 ohm, 20000 J, 28.55\n  PR-9: 15 ohm, 50000 J, 62.81\n  PR-10: 15 ohm, 100000 J, 104.48\n  PR-11: 22 ohm, 3000 J, 10.33\n  PR-12: 22 ohm, 8000 J, 16.03\n  PR-13: 22 ohm, 20000 J, 32.65\n  PR-14: 22 ohm, 50000 J, 54.13\n  PR-15: 22 ohm, 100000 J, 99.39\n  PR-16: 33 ohm, 3000 J, 9.17\n  PR-17: 33 ohm, 8000 J, 14.06\n  PR-18: 33 ohm, 20000 J, 33.71\n  PR-19: 33 ohm, 50000 J, 68.77\n  PR-20: 33 ohm, 100000 J, 117.66\n  PR-21: 47 ohm, 3000 J, 8.11\n  PR-22: 47 ohm, 8000 J, 18.16\n  PR-23: 47 ohm, 20000 J, 25.63\n  PR-24: 47 ohm, 50000 J, 67.83\n  PR-25: 47 ohm, 100000 J, 125.14\n  PR-26: 68 ohm, 3000 J, 8.62\n  PR-27: 68 ohm, 8000 J, 17.10\n  PR-28: 68 ohm, 20000 J, 30.61\n  PR-29: 68 ohm, 50000 J, 69.61\n  PR-30: 68 ohm, 100000 J, 104.75\n  PR-31: 100 ohm, 3000 J, 8.66\n  PR-32: 100 ohm, 8000 J, 13.83\n  PR-33: 100 ohm, 20000 J, 30.69\n  PR-34: 100 ohm, 50000 J, 64.36\n  PR-35: 100 ohm, 100000 J, 120.68\n  PR-36: 150 ohm, 3000 J, 9.96\n  PR-37: 150 ohm, 8000 J, 17.55\n  PR-38: 150 ohm, 20000 J, 25.97\n  PR-39: 150 ohm, 50000 J, 63.50\n  PR-40: 150 ohm, 100000 J, 108.85\n  PR-41: 220 ohm, 3000 J, 9.19\n  PR-42: 220 ohm, 8000 J, 14.76\n  PR-43: 220 ohm, 20000 J, 28.52\n  PR-44: 220 ohm, 50000 J, 55.17\n  PR-45: 220 ohm, 100000 J, 107.52\n\nExternal balancing stages, one per module (id: balancing current mA, price per module); or use the chip's internal balancing:\n  BAL-1: 200 mA, 17.81\n  BAL-2: 500 mA, 31.45\n  BAL-3: 1000 mA, 54.37\n\nDerived requirements to write down, each traced to the stakeholder need it comes from, with a value that follows from the data: R-SOC (maximum SOC error, %), R-TRIP (maximum over-voltage disconnect time, ms), R-PRE (maximum precharge time, s), R-BAL (minimum balancing current, mA), R-BRK (minimum DC breaking current of the string contactor, A).\n\nObjective: minimize the BMS and protection price for the plant (monitoring chips, balancing stages, current sensor, MCU, contactor and precharge resistor for every rack). The design must meet every stakeholder need, and every requirement that follows from them and from the data, whether or not it is listed here; its price must be within 5% of the cheapest design that does. Return {\"requirements\": [{\"id\": \"R-SOC\", \"parent\": \"SN-<n>\", \"value\": <number>, \"unit\": \"%\", \"basis\": \"<one line>\"}, ...], \"afe\": \"<id>\", \"afe_per_module\": <int>, \"chains_per_rack\": <int>, \"current_sensor\": \"<id>\", \"mcu\": \"<id>\", \"string_contactor\": \"<id>\", \"precharge_resistor\": \"<id>\", \"balancing\": \"internal\" or \"<id>\"}",
  "output_shape": "{\"requirements\": [{\"id\": \"R-SOC\", \"parent\": \"SN-<n>\", \"value\": <number>, \"unit\": \"%\", \"basis\": \"<one line>\"}, ...], \"afe\": \"<id>\", \"afe_per_module\": <int>, \"chains_per_rack\": <int>, \"current_sensor\": \"<id>\", \"mcu\": \"<id>\", \"string_contactor\": \"<id>\", \"precharge_resistor\": \"<id>\", \"balancing\": \"internal\" or \"<id>\"}",
  "sources": [
    "German TSOs, PQ-Bedingungen v1.06 (2026-10-07), sec. 3.1.6: FCR limited-energy reserve, regelleistung.net",
    "IEC 60269-7 gBat battery fuse time-current behaviour as described in SIBA, Mersen and ETI battery-fuse catalogs",
    "LFP open-circuit voltage plateau and top-of-charge recalibration as described in public BMS application notes (TI, ADI)",
    "Precharge circuit design (time constant, resistor pulse energy, fault abort) as described in Sensata/GIGAVAC and TE application notes",
    "Cell monitoring chip, current sensor, contactor and MCU catalogs patterned on public datasheets; every value synthetic and perturbed per seed"
  ],
  "seed": 39,
  "disciplines": [
    "electronics",
    "embedded",
    "electrical",
    "battery",
    "systems"
  ]
}
